********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright (C) DIgSILENT GmbH 2026. All rights reserved.
*
* DIgSILENT (C) PowerFactory V21.0.7.0
*
* Date:     09/10/2026 16:01
* Project:  NA203 NA205 (Study Case: NASCA B22.9kV_PROY_V2)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:40)
  1;Version;7.0


$$ElmBay;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);position(i)
  2;C;1;821;1
  3;C;2;821;2
  4;C;3;821;3
  5;C;4;821;4


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  6;C;Breaker/Switch;NA203;;1;dct;3;0
  7;C;CB1;2;;1;cbk;3;0
  8;C;IS1.1;2;;1;dct;3;0
  9;C;IS1.2;2;;1;dct;3;0
  10;C;CB2;3;;1;cbk;3;0
  11;C;IS2.1;3;;1;dct;3;0
  12;C;IS2.2;3;;1;dct;3;0
  13;C;CB3;4;;1;cbk;3;0
  14;C;IS3.1;4;;1;dct;3;0
  15;C;IS3.2;4;;1;dct;3;0
  16;C;CB4;5;;1;cbk;3;0
  17;C;IS4.1;5;;1;dct;3;0
  18;C;IS4.2;5;;1;dct;3;0


$$ElmFeeder;FID(a:40);OP(a:1);loc_name(a:40);obj_id(p);iorient(i);i_scale(i);Sset(r);icolor(i);outserv(i)
  19;C;Substation_16443;5877;0;0;0;11;0
  20;C;Substation_957805;5883;0;0;0;10;0


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:3);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r)
  21;C;Static Generator;NA203;0;9.9;0.96;Wind;constv;DEF;9;0;9;1;0;0;1;0;1;0;0;1


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX;nlnum(i);inAir(i)
  22;C;12307;NA203;6250;0.02888;1;;1;0
  23;C;12310(1);NA203;6250;0.71696;1;;1;0
  24;C;13636;NA203;6247;0.15234;1;;1;0
  25;C;13638(1);NA203;6248;0.00961;1;;1;0
  26;C;13638(3);NA203;6248;0.00961;1;;1;0
  27;C;13638(4);NA203;6248;0.00961;1;;1;0
  28;C;13638;NA203;6248;0.00961;1;;1;0
  29;C;13646;NA203;6250;0.02899;1;;1;0
  30;C;13647(1);NA203;6247;0.1;1;;1;0
  31;C;13647(1)_a;NA203;6247;0.05332;1;;1;0
  32;C;13647;NA203;6247;0.05332;1;;1;0
  33;C;13650;NA203;6250;0.02484;1;;1;0
  34;C;13651;NA203;6247;0.12332;1;;1;0
  35;C;13724;NA203;6249;0.01991;1;;1;0
  36;C;13725;NA203;6250;0.35761;1;;1;0
  37;C;13729;NA203;6250;0.01819;1;;1;0
  38;C;13730(1);NA203;6247;0.247;1;;1;0
  39;C;13730;NA203;6247;0.507;1;;1;0
  40;C;13730_a;NA203;6247;0.247;1;;1;0
  41;C;13736;NA203;6249;0.02048;1;;1;0
  42;C;14129;NA203;6246;0.30884;1;;1;0
  43;C;14131;NA203;6249;0.02639;1;;1;0
  44;C;14132;NA203;6247;0.12431;1;;1;0
  45;C;14236;NA203;6250;0.0293;1;;1;0
  46;C;14239;NA203;6249;0.00499;1;;1;0
  47;C;16428;NA203;6247;0.31;1;;1;0
  48;C;16430(1);NA203;6247;0.04687;1;;1;0
  49;C;16430;NA203;6247;0.04687;1;;1;0
  50;C;16433;NA203;6248;0.04712;1;;1;0
  51;C;16434;NA203;6248;0.0268;1;;1;0
  52;C;16435;NA203;6248;0.16895;1;;1;0
  53;C;16443;NA203;6247;0.19;1;;1;0
  54;C;16447;NA203;6250;0.02972;1;;1;0
  55;C;16448;NA203;6247;0.29206;1;;1;0
  56;C;16449;NA203;6247;0.29761;1;;1;0
  57;C;16450;NA203;6248;0.0405;1;;1;0
  58;C;16453;NA203;6248;0.03481;1;;1;0
  59;C;16454;NA203;6248;0.02216;1;;1;0
  60;C;16455;NA203;6248;1.52547;1;;1;0
  61;C;16456;NA203;6248;0.17029;1;;1;0
  62;C;16457;NA203;6248;0.20758;1;;1;0
  63;C;16459;NA203;6248;0.14294;1;;1;0
  64;C;16460;NA203;6249;0.05197;1;;1;0
  65;C;16461;NA203;6247;0.1386;1;;1;0
  66;C;16462;NA203;6249;0.04727;1;;1;0
  67;C;16463;NA203;6250;1.59255;1;;1;0
  68;C;16464;NA203;6249;0.09123;1;;1;0
  69;C;16465;NA203;6249;0.29759;1;;1;0
  70;C;16466;NA203;6249;0.02966;1;;1;0
  71;C;16467;NA203;6249;0.88;1;;1;0
  72;C;16467_a;NA203;6249;1.281;1;;1;0
  73;C;16468;NA203;6248;0.02579;1;;1;0
  74;C;16469;NA203;6248;0.01479;1;;1;0
  75;C;16470;NA203;6248;0.19626;1;;1;0
  76;C;16472;NA203;6248;1.46278;1;;1;0
  77;C;16473;NA203;6248;1.557;1;;1;0
  78;C;16473_a;NA203;6248;0.665;1;;1;0
  79;C;16474;NA203;6248;0.02031;1;;1;0
  80;C;16475;NA203;6248;0.02162;1;;1;0
  81;C;16476;NA203;6248;0.03181;1;;1;0
  82;C;16477;NA203;6248;1.90031;1;;1;0
  83;C;16478;NA203;6248;0.02486;1;;1;0
  84;C;16479;NA203;6248;0.67898;1;;1;0
  85;C;16481;NA203;6248;0.43862;1;;1;0
  86;C;16482;NA203;6248;0.07803;1;;1;0
  87;C;16483;NA203;6248;0.35125;1;;1;0
  88;C;16484;NA203;6248;0.02746;1;;1;0
  89;C;16486;NA203;6250;0.02335;1;;1;0
  90;C;16487;NA203;6250;0.07314;1;;1;0
  91;C;16489;NA203;6250;0.09031;1;;1;0
  92;C;16490;NA203;6250;0.01841;1;;1;0
  93;C;16491;NA203;6248;0.18404;1;;1;0
  94;C;16493;NA203;6248;0.16616;1;;1;0
  95;C;18098;NA203;6250;0.03022;1;;1;0
  96;C;18099(1);NA203;6247;0.454;1;;1;0
  97;C;18099(1)_a;NA203;6247;0.59175;1;;1;0
  98;C;18099;NA203;6247;0.59175;1;;1;0
  99;C;18220;NA203;6247;0.102;1;;1;0
  100;C;18230(1);NA203;6249;0.0165;1;;1;0
  101;C;18230;NA203;6249;0.0165;1;;1;0
  102;C;19167;NA203;6247;0.01691;1;;1;0
  103;C;19172;NA203;6247;0.12417;1;;1;0
  104;C;19173;NA203;6249;0.02811;1;;1;0
  105;C;19174;NA203;6247;0.12431;1;;1;0
  106;C;19177(2);NA203;6247;0.09;1;;1;0
  107;C;19177(3);NA203;6247;0.08123;1;;1;0
  108;C;19177;NA203;6247;0.08123;1;;1;0
  109;C;19179(1);NA203;6247;1.104;1;;1;0
  110;C;19179;NA203;6247;1.104;1;;1;0
  111;C;19193;NA203;6247;0.24141;1;;1;0
  112;C;19199(1);NA203;6247;0.35;1;;1;0
  113;C;19199(1)_a;NA203;6247;0.049935;1;;1;0
  114;C;19199;NA203;6247;0.35;1;;1;0
  115;C;19402;NA203;6249;0.03468;1;;1;0
  116;C;19403;NA203;6249;1.80829;1;;1;0
  117;C;19436;NA203;6249;0.02284;1;;1;0
  118;C;19437;NA203;6247;0.1;1;;1;0
  119;C;19841;NA203;6249;0.05283;1;;1;0
  120;C;19842(1);NA203;6247;0.654;1;;1;0
  121;C;19842(1)_a;NA203;6247;0.26;1;;1;0
  122;C;19842(1)_b;NA203;6247;2.41;1;;1;0
  123;C;19842;NA203;6247;0.169;1;;1;0
  124;C;19842_a;NA203;6247;0.26;1;;1;0
  125;C;19842_b;NA203;6247;0.742;1;;1;0
  126;C;19892;NA203;6247;0.1;1;;1;0
  127;C;19897;NA203;6249;0.04449;1;;1;0
  128;C;19898;NA203;6248;0.20414;1;;1;0
  129;C;19925;NA203;6249;0.01115;1;;1;0
  130;C;19926;NA203;6247;0.622;1;;1;0
  131;C;19928;NA203;6247;0.354;1;;1;0
  132;C;19929;NA203;6247;0.19048;1;;1;0
  133;C;19936;NA203;6249;0.0365;1;;1;0
  134;C;19937;NA203;6247;0.19564;1;;1;0
  135;C;19944;NA203;6248;0.00748;1;;1;0
  136;C;19945(1);NA203;6247;1.58;1;;1;0
  137;C;19949;NA203;6249;0.02711;1;;1;0
  138;C;19950(1);NA203;6247;0.06991;1;;1;0
  139;C;19955;NA203;6249;0.02747;1;;1;0
  140;C;19970;NA203;6248;0.0322;1;;1;0
  141;C;19971;NA203;6247;0.363;1;;1;0
  142;C;20254;NA203;6249;0.0192;1;;1;0
  143;C;20256(1);NA203;6247;0.102;1;;1;0
  144;C;20256(1)_a;NA203;6247;0.02;1;;1;0
  145;C;20256(1)_b;NA203;6247;0.19505;1;;1;0
  146;C;20256;NA203;6247;0.19505;1;;1;0
  147;C;20274(1);NA203;6248;0.05149;1;;1;0
  148;C;20274;NA203;6248;0.05149;1;;1;0
  149;C;20275;NA203;6250;0.09235;1;;1;0
  150;C;20401;NA203;6250;0.05067;1;;1;0
  151;C;20410;NA203;6250;0.02128;1;;1;0
  152;C;20411;NA203;6247;0.05715;1;;1;0
  153;C;20503;NA203;6249;0.03273;1;;1;0
  154;C;20504(1);NA203;6247;0.19974;1;;1;0
  155;C;20504;NA203;6247;0.19974;1;;1;0
  156;C;20505;NA203;6249;0.045;1;;1;0
  157;C;20506;NA203;6248;0.70964;1;;1;0
  158;C;21387;NA203;6248;0.0356;1;;1;0
  159;C;21388;NA203;6248;0.14087;1;;1;0
  160;C;21390;NA203;6250;1.6732;1;;1;0
  161;C;21391;NA203;6250;0.33673;1;;1;0
  162;C;21392;NA203;6250;1.28934;1;;1;0
  163;C;21394;NA203;6248;0.12;1;;1;0
  164;C;21395;NA203;6248;0.21777;1;;1;0
  165;C;21396;NA203;6249;0.1322;1;;1;0
  166;C;21397;NA203;6249;0.88124;1;;1;0
  167;C;21398;NA203;6248;0.86706;1;;1;0
  168;C;21399;NA203;6248;0.35;1;;1;0
  169;C;22408;NA203;6247;0.21;1;;1;0
  170;C;22408_a;NA203;6247;0.535;1;;1;0
  171;C;22409;NA203;6250;0.04976;1;;1;0
  172;C;23278;NA203;6250;0.02192;1;;1;0
  173;C;23280;NA203;6250;0.26731;1;;1;0
  174;C;23281;NA203;6250;0.09299;1;;1;0
  175;C;23282;NA203;6250;0.01815;1;;1;0
  176;C;23759(1);NA203;6253;0.04998;1;;1;0
  177;C;23759;NA203;6253;0.04998;1;;1;0
  178;C;23760;NA203;6248;0.08517;1;;1;0
  179;C;23762;NA203;6250;0.12369;1;;1;0
  180;C;23766;NA203;6253;0.00668;1;;1;0
  181;C;24030;NA203;6249;0.03672;1;;1;0
  182;C;24053;NA203;6250;0.00818;1;;1;0
  183;C;24405;NA203;6249;0.01529;1;;1;0
  184;C;24406;NA203;6250;1.23152;1;;1;0
  185;C;24848(1);NA203;6247;0.15073;1;;1;0
  186;C;24849;NA203;6250;0.15194;1;;1;0
  187;C;24850;NA203;6249;0.00608;1;;1;0
  188;C;24851(1);NA203;6249;0.00358;1;;1;0
  189;C;24851(1)_a;NA203;6249;0.00358;1;;1;0
  190;C;24851(10);NA203;6249;0.00716;1;;1;0
  191;C;24851(11);NA203;6249;0.00716;1;;1;0
  192;C;24851(2);NA203;6249;0.00716;1;;1;0
  193;C;24851(3);NA203;6249;0.00716;1;;1;0
  194;C;24851(4);NA203;6249;0.00716;1;;1;0
  195;C;24851(5);NA203;6247;0.00216;1;;1;0
  196;C;24851(6);NA203;6247;0.00416;1;;1;0
  197;C;24851(7);NA203;6249;0.00716;1;;1;0
  198;C;24851(8);NA203;6249;0.00716;1;;1;0
  199;C;24851(9);NA203;6247;0.167;1;;1;0
  200;C;24851;NA203;6249;0.00716;1;;1;0
  201;C;24852;NA203;6249;0.01646;1;;1;0
  202;C;24853;NA203;6247;0.21331;1;;1;0
  203;C;24857;NA203;6247;0.01521;1;;1;0
  204;C;24858(1)_a;NA203;6247;0.162525;1;;1;0
  205;C;24858(2);NA203;6247;0.25;1;;1;0
  206;C;24858(2)_a;NA203;6247;0.25;1;;1;0
  207;C;24858;NA203;6247;0.32505;1;;1;0
  208;C;24989;NA203;6253;0.03839;1;;1;0
  209;C;24990;NA203;6248;0.16433;1;;1;0
  210;C;25241;NA203;6251;0.06003;1;;1;0
  211;C;25243;NA203;6251;0.04529;1;;1;0
  212;C;25244;NA203;6251;1.45099;1;;1;0
  213;C;25245;NA203;6251;0.76611;1;;1;0
  214;C;25246;NA203;6251;1.50264;1;;1;0
  215;C;25247;NA203;6251;0.19601;1;;1;0
  216;C;25251;NA203;6251;1.36931;1;;1;0
  217;C;700600;NA203;6250;1.34086;1;;1;0
  218;C;700648(1);NA203;6247;0.09474;1;;1;0
  219;C;700653;NA203;6250;0.12032;1;;1;0
  220;C;700654;NA203;6249;0.13833;1;;1;0
  221;C;701497;NA203;6248;0.58053;1;;1;0
  222;C;701498;NA203;6250;0.02371;1;;1;0
  223;C;701517;NA203;6250;0.32583;1;;1;0
  224;C;701518;NA203;6250;0.00839;1;;1;0
  225;C;701528;NA203;6248;0.31886;1;;1;0
  226;C;702242;NA203;6253;0.03553;1;;1;0
  227;C;702245;NA203;6250;0.13012;1;;1;0
  228;C;702247;NA203;6248;0.04302;1;;1;0
  229;C;702248;NA203;6253;0.04193;1;;1;0
  230;C;703394;NA203;6250;0.01077;1;;1;0
  231;C;703395;NA203;6250;0.09146;1;;1;0
  232;C;703400;NA203;6248;0.37162;1;;1;0
  233;C;803315;NA203;6247;1.34663;1;;1;0
  234;C;803867;NA203;6250;0.00564;1;;1;0
  235;C;805071;NA203;6248;0.2585;1;;1;0
  236;C;805074;NA203;6250;0.03437;1;;1;0
  237;C;805078;NA203;6250;0.1994;1;;1;0
  238;C;805083;NA203;6250;0.01688;1;;1;0
  239;C;805085;NA203;6250;0.25088;1;;1;0
  240;C;805086;NA203;6248;0.54863;1;;1;0
  241;C;805087;NA203;6250;0.03209;1;;1;0
  242;C;805090;NA203;6248;0.20141;1;;1;0
  243;C;811668;NA203;6250;0.02327;1;;1;0
  244;C;812433;NA203;6250;1.32018;1;;1;0
  245;C;812436;NA203;6250;0.02202;1;;1;0
  246;C;831228;NA203;6248;0.24222;1;;1;0
  247;C;831229;NA203;6250;0.03303;1;;1;0
  248;C;831928;NA203;6250;3.0345;1;;1;0
  249;C;842442;NA203;6250;0.94433;1;;1;0
  250;C;842443;NA203;6250;0.03458;1;;1;0
  251;C;842456;NA203;6250;0.09624;1;;1;0
  252;C;842457;NA203;6250;0.19063;1;;1;0
  253;C;842458;NA203;6250;0.08221;1;;1;0
  254;C;842459;NA203;6250;0.20842;1;;1;0
  255;C;842460;NA203;6250;0.37968;1;;1;0
  256;C;842462;NA203;6250;1.20587;1;;1;0
  257;C;842481;NA203;6250;0.03153;1;;1;0
  258;C;842515;NA203;6250;0.01665;1;;1;0
  259;C;842516;NA203;6250;0.18038;1;;1;0
  260;C;842517;NA203;6250;0.40145;1;;1;0
  261;C;842519;NA203;6250;0.5428;1;;1;0
  262;C;842526;NA203;6250;0.44447;1;;1;0
  263;C;851823;NA203;6250;0.22638;1;;1;0
  264;C;858087;NA203;6247;0.7712;1;;1;0
  265;C;858088(1);NA203;6250;1.5;1;;1;0
  266;C;858088;NA203;6250;0.25155;1;;1;0
  267;C;858100;NA203;6250;0.01802;1;;1;0
  268;C;881342;NA203;6251;0.01929;1;;1;0
  269;C;886326(1);NA203;6250;2;1;;1;0
  270;C;886326;NA203;6250;0.04003;1;;1;0
  271;C;886327;NA203;6251;0.45147;1;;1;0
  272;C;888489;NA203;6251;0.19554;1;;1;0
  273;C;888492;NA203;6250;0.0037;1;;1;0
  274;C;912568;NA203;6248;0.14435;1;;1;0
  275;C;912569;NA203;6250;0.01064;1;;1;0
  276;C;912570;NA203;6250;0.00233;1;;1;0
  277;C;913330(1);NA203;6247;0.24;1;;1;0
  278;C;913330;NA203;6247;0.24;1;;1;0
  279;C;913331;NA203;6253;0.01476;1;;1;0
  280;C;913334;NA203;6250;1.26534;1;;1;0
  281;C;913336;NA203;6250;0.03022;1;;1;0
  282;C;913337;NA203;6250;0.78555;1;;1;0
  283;C;921408;NA203;6251;0.01419;1;;1;0
  284;C;921409;NA203;6251;1.56271;1;;1;0
  285;C;921411;NA203;6253;0.03115;1;;1;0
  286;C;921412;NA203;6251;0.5439;1;;1;0
  287;C;921419;NA203;6251;0.04162;1;;1;0
  288;C;924678;NA203;6250;0.02368;1;;1;0
  289;C;924679;NA203;6250;0.03696;1;;1;0
  290;C;927214;NA203;6250;0.00454;1;;1;0
  291;C;927225;NA203;6250;0.01165;1;;1;0
  292;C;927447;NA203;6247;0.61426;1;;1;0
  293;C;927448;NA203;6250;0.01507;1;;1;0
  294;C;928272;NA203;6250;0.01923;1;;1;0
  295;C;928273;NA203;6250;0.29394;1;;1;0
  296;C;928309;NA203;6250;0.0321;1;;1;0
  297;C;928317;NA203;6250;0.03573;1;;1;0
  298;C;931333;NA203;6250;0.06245;1;;1;0
  299;C;931334;NA203;6250;0.27674;1;;1;0
  300;C;932772;NA203;6251;0.2271;1;;1;0
  301;C;932773;NA203;6250;0.04133;1;;1;0
  302;C;933886;NA203;6251;0.11041;1;;1;0
  303;C;933893;NA203;6250;0.01827;1;;1;0
  304;C;938034;NA203;6253;0.01778;1;;1;0
  305;C;938042;NA203;6253;0.06409;1;;1;0
  306;C;938196;NA203;6250;0.40186;1;;1;0
  307;C;938203;NA203;6250;0.01206;1;;1;0
  308;C;938205;NA203;6250;0.00724;1;;1;0
  309;C;938320;NA203;6248;0.09791;1;;1;0
  310;C;938323;NA203;6250;0.01734;1;;1;0
  311;C;941239;NA203;6247;0.19;1;;1;0
  312;C;941240;NA203;6250;0.05607;1;;1;0
  313;C;945193;NA203;6251;0.01771;1;;1;0
  314;C;945234;NA203;6251;0.03391;1;;1;0
  315;C;947013;NA203;6247;0.69063;1;;1;0
  316;C;947014;NA203;6247;0.7;1;;1;0
  317;C;947015;NA203;6247;1.34663;1;;1;0
  318;C;947016;NA203;6247;0.61455;1;;1;0
  319;C;947017;NA203;6247;0.21331;1;;1;0
  320;C;947017_a;NA203;6247;0.19;1;;1;0
  321;C;947017_b;NA203;6247;0.292;1;;1;0
  322;C;947018;NA203;6247;0.19564;1;;1;0
  323;C;947018_a;NA203;6247;0.263;1;;1;0
  324;C;948216;NA203;6247;0.15;1;;1;0
  325;C;948216_a;NA203;6247;0.507;1;;1;0
  326;C;949941(1);NA203;6247;0.5;1;;1;0
  327;C;949941;NA203;6247;0.25;1;;1;0
  328;C;949943;NA203;6247;1.15426;1;;1;0
  329;C;949945;NA203;6247;0.4;1;;1;0
  330;C;949946;NA203;6247;0.1;1;;1;0
  331;C;949949;NA203;6247;0.1;1;;1;0
  332;C;950051;NA203;6247;0.1;1;;1;0
  333;C;950052(1);NA203;6247;1.15426;1;;1;0
  334;C;950052(1)_a;NA203;6247;0.2976;1;;1;0
  335;C;950052(1)_b(1);NA203;6247;0.252;1;;1;0
  336;C;950052(1)_b;NA203;6247;0.37;1;;1;0
  337;C;957805;NA203;6247;0.24;1;;1;0
  338;C;957808;NA203;6247;0.07472;1;;1;0
  339;C;957813;NA203;6247;0.42;1;;1;0
  340;C;957814;NA203;6250;0.0244;1;;1;0
  341;C;957816(1);NA203;6247;0.42;1;;1;0
  342;C;957816;NA203;6247;0.26281;1;;1;0
  343;C;957817;NA203;6250;0.05497;1;;1;0
  344;C;957820;NA203;6250;0.02509;1;;1;0
  345;C;958288;NA203;6251;0.03281;1;;1;0
  346;C;958397;NA203;6250;0.06018;1;;1;0
  347;C;962910;NA203;6250;0.05727;1;;1;0
  348;C;962912;NA203;6250;0.02299;1;;1;0
  349;C;963884;NA203;6250;0.01193;1;;1;0
  350;C;963885;NA203;6250;0.02554;1;;1;0
  351;C;964777;NA203;6250;0.86213;1;;1;0
  352;C;964778;NA203;6250;0.30051;1;;1;0
  353;C;964779;NA203;6250;0.00986;1;;1;0
  354;C;964783;NA203;6250;0.01267;1;;1;0
  355;C;964799;NA203;6250;0.02343;1;;1;0
  356;C;964815;NA203;6247;0.02;1;;1;0
  357;C;965007;NA203;6250;0.02504;1;;1;0
  358;C;969876;NA203;6250;0.45867;1;;1;0
  359;C;969880;NA203;6250;0.10625;1;;1;0
  360;C;969887;NA203;6250;0.01231;1;;1;0
  361;C;970209;NA203;6250;0.01277;1;;1;0
  362;C;972208;NA203;6250;0.52698;1;;1;0
  363;C;972210;NA203;6250;0.00379;1;;1;0
  364;C;972211;NA203;6253;0.00152;1;;1;0
  365;C;972216;NA203;6250;0.01406;1;;1;0
  366;C;975579;NA203;6247;0.24696;1;;1;0
  367;C;975580;NA203;6247;1.66;1;;1;0
  368;C;982644(1);NA203;6247;0.225;1;;1;0
  369;C;982644;NA203;6247;0.225;1;;1;0
  370;C;982650(1);NA203;6247;0.376;1;;1;0
  371;C;982650;NA203;6247;0.376;1;;1;0
  372;C;982771;NA203;6250;0.009505;1;;1;0
  373;C;982771_a;NA203;6250;0.009505;1;;1;0
  374;C;ANILLO 1;NA203;6247;0.001;1;;1;0
  375;C;ANILLO 2;NA203;6247;0.001;1;;1;0
  376;C;ANILLO 3;NA203;6247;0.001;1;;1;0
  377;C;ANILLO 4;NA203;6247;0.001;1;;1;0
  378;C;ANILLO 5;NA203;6247;0.001;1;;1;0
  379;C;ANILLO GENERACIÓN ENTRADA;NA203;6247;0.001;1;;1;0
  380;C;ANILLO GENERACIÓN SALIDA;NA203;6247;0.001;1;;1;0
  381;C;DEV. CIA MINERA MIGUEL ANGEL;NA203;6250;0.05;1;;1;0
  382;C;DEV. COVEMINE S.C.R.L.;NA203;6250;0.05;1;;1;0
  383;C;DEV. FUNDO SAN JOSE III U.C. 61249;NA203;6250;0.05;1;;1;0
  384;C;DEV. Fundo Cuatro Vientos;NA203;6250;0.05;1;;1;0
  385;C;DEV. HONGWEN POLYMETALLIC CORP. S.A.C.;NA203;6250;0.05;1;;1;0
  386;C;DEV. LA AZULITA S.AC.;NA203;6250;0.05;1;;1;0
  387;C;DEV. MINERA PECAN;NA203;6250;0.05;1;;1;0
  388;C;DEV. MINERA PECHE;NA203;6250;0.05;1;;1;0
  389;C;DEV. PREDIO DE JUSTINO FEDERICO AYBAR;NA203;6250;0.05;1;;1;0
  390;C;DEV. PREDIO JESUS E.CARDENAS M. NASCA;NA203;6250;0.05;1;;1;0
  391;C;DEV. PREDIO ROSTOV TECHNOLOGIES;NA203;6250;0.05;1;;1;0
  392;C;DEV. PREDIO SUBLOTE N 01-FUNDO YANACA;NA203;6250;0.05;1;;1;0
  393;C;DEV. Procesamiento De Minerales Alon;NA203;6250;0.05;1;;1;0
  394;C;DEV. Taller de reparaciones de equipos;NA203;6250;0.05;1;;1;0
  395;C;DEV. VICTORIA AGROEXPORTACIONES;NA203;6250;0.05;1;;1;0
  396;C;Dev. Concentramin;NA203;6250;0.1;1;;1;0
  397;C;Dev. Guan Franco;NA203;6250;0.05;1;;1;0
  398;C;Dev. Miguel Aybar Molina;NA203;6250;0.05;1;;1;0
  399;C;Dev. Yuracmayo;NA203;6250;0.1;1;;1;0
  400;C;L-M50100;NA203;6252;0.002;1;;1;0
  401;C;L-M50123;NA203;6252;0.002;1;;1;0
  402;C;L-M50135;NA203;6254;0.002;1;;1;0
  403;C;L-M50138;NA203;6252;0.002;1;;1;0
  404;C;L-M50144;NA203;6254;0.002;1;;1;0
  405;C;L-M50145;NA203;6254;0.002;1;;1;0
  406;C;L-M50153(1);NA203;6252;0.049935;1;;1;0
  407;C;L-M50153;NA203;6252;0.002;1;;1;0
  408;C;L-M50154;NA203;6254;0.002;1;;1;0
  409;C;L-M50157;NA203;6252;0.002;1;;1;0
  410;C;L-M50162;NA203;6252;0.002;1;;1;0
  411;C;L-M50163;NA203;6254;0.002;1;;1;0
  412;C;L-M50169;NA203;6252;0.002;1;;1;0
  413;C;L-M50172;NA203;6252;0.002;1;;1;0
  414;C;L-M50173;NA203;6252;0.002;1;;1;0
  415;C;L-M50175;NA203;6252;0.002;1;;1;0
  416;C;L-M50176;NA203;6252;0.002;1;;1;0
  417;C;L-M50185;NA203;6254;0.002;1;;1;0
  418;C;L-M50195;NA203;6254;0.002;1;;1;0
  419;C;L-M50197;NA203;6252;0.002;1;;1;0
  420;C;L-M50201;NA203;6252;0.002;1;;1;0
  421;C;L-M50209;NA203;6252;0.002;1;;1;0
  422;C;L-M50210;NA203;6252;0.002;1;;1;0
  423;C;L-M50225;NA203;6252;0.002;1;;1;0
  424;C;L-M50226(1);NA203;6252;0.002;1;;1;0
  425;C;L-M50226;NA203;6252;0.002;1;;1;0
  426;C;L-M50246;NA203;6252;0.002;1;;1;0
  427;C;L-M50247;NA203;6252;0.002;1;;1;0
  428;C;L-M50276;NA203;6246;0.00757;1;;1;0
  429;C;L-M50290;NA203;6252;0.002;1;;1;0
  430;C;L-M50292;NA203;6252;0.002;1;;1;0
  431;C;L-M50293;NA203;6252;0.002;1;;1;0
  432;C;L-M50294;NA203;6252;0.002;1;;1;0
  433;C;L-M50297;NA203;6252;0.002;1;;1;0
  434;C;L-M50299;NA203;6252;0.002;1;;1;0
  435;C;L-M50301;NA203;6252;0.002;1;;1;0
  436;C;L-M50304;NA203;6252;0.002;1;;1;0
  437;C;L-M50307;NA203;6252;0.002;1;;1;0
  438;C;L-M50308;NA203;6252;0.002;1;;1;0
  439;C;L-M50309;NA203;6252;0.002;1;;1;0
  440;C;L-M50312;NA203;6252;0.002;1;;1;0
  441;C;L-SE50033;NA203;6252;0.002;1;;1;0
  442;C;L-SE50049;NA203;6252;0.002;1;;1;0
  443;C;L-SE50070;NA203;6252;0.002;1;;1;0
  444;C;L-SE50075;NA203;6252;0.002;1;;1;0
  445;C;L-SE50076;NA203;6252;0.002;1;;1;0
  446;C;L-SE50077;NA203;6254;0.002;1;;1;0
  447;C;L-SE50078;NA203;6254;0.002;1;;1;0
  448;C;L-SE50080;NA203;6252;0.002;1;;1;0
  449;C;L-SE50081;NA203;6252;0.002;1;;1;0
  450;C;L-SE50082;NA203;6252;0.002;1;;1;0
  451;C;L-SE50083;NA203;6252;0.002;1;;1;0
  452;C;L-SE50085;NA203;6252;0.002;1;;1;0
  453;C;L-SE50086;NA203;6252;0.002;1;;1;0
  454;C;L-SE50087;NA203;6252;0.002;1;;1;0
  455;C;L-SE50088;NA203;6252;0.002;1;;1;0
  456;C;L-SE50091;NA203;6252;0.002;1;;1;0
  457;C;L-SE50092;NA203;6252;0.002;1;;1;0
  458;C;L-SE50094;NA203;6252;0.002;1;;1;0
  459;C;L-SE50095;NA203;6252;0.002;1;;1;0
  460;C;L-SE50110;NA203;6252;0.002;1;;1;0
  461;C;L-SE50167;NA203;6254;0.002;1;;1;0
  462;C;L-SE50243;NA203;6252;0.002;1;;1;0
  463;C;L-SE50249;NA203;6252;0.002;1;;1;0
  464;C;L-SE50254;NA203;6252;0.002;1;;1;0
  465;C;L-SE50255;NA203;6252;0.002;1;;1;0
  466;C;L-SE50265;NA203;6252;0.002;1;;1;0
  467;C;L-SE50266;NA203;6252;0.002;1;;1;0
  468;C;L-SE50272;NA203;6252;0.002;1;;1;0
  469;C;L-SE50288;NA203;6252;0.002;1;;1;0
  470;C;L-SE50299;NA203;6252;0.002;1;;1;0
  471;C;L-SE50318;NA203;6254;0.002;1;;1;0
  472;C;Line(1);NA203;6250;1;1;;1;0
  473;C;Line(10);NA203;6250;1;1;;1;0
  474;C;Line(11);NA203;6247;0.85;1;;1;0
  475;C;Line(12);NA203;6250;1;1;;1;0
  476;C;Line(13);NA203;6250;1;1;;1;0
  477;C;Line(14);NA203;6247;0.4;1;;1;0
  478;C;Line(15);NA203;6247;0.7085;1;;1;0
  479;C;Line(16);NA203;6250;0.15;1;;1;0
  480;C;Line(17);NA203;6247;0.775;1;;1;0
  481;C;Line(18);NA203;6247;0.52;1;;1;0
  482;C;Line(19);NA203;6247;0.85;1;;1;0
  483;C;Line(2);NA203;6250;1;1;;1;0
  484;C;Line(20);NA203;6247;1;1;;1;0
  485;C;Line(20)_a;NA203;6247;1;1;;1;0
  486;C;Line(21);NA203;6247;0.1;1;;1;0
  487;C;Line(22);NA203;6247;1;1;;1;0
  488;C;Line(23);NA203;6247;1;1;;1;0
  489;C;Line(24);NA203;6247;1;1;;1;0
  490;C;Line(25);NA203;6247;1;1;;1;0
  491;C;Line(26);NA203;6247;0.001;1;;1;0
  492;C;Line(3);NA203;6250;0.2;1;;1;0
  493;C;Line(4);NA203;6250;0.2;1;;1;0
  494;C;Line(5);NA203;6250;1;1;;1;0
  495;C;Line(6);NA203;6247;0.25;1;;1;0
  496;C;Line(7);NA203;6247;0.25;1;;1;0
  497;C;Line(8);NA203;6250;1;1;;1;0
  498;C;Line(9);NA203;6250;1;1;;1;0
  499;C;Line;NA203;6250;0.005;1;;1;0
  500;C;Llegada de C. G.;NA203;6247;0.32;1;;1;0
  501;C;Salida de C. G.;NA203;6247;0.32;1;;1;0
  502;C;TR0500144;NA203;6249;0.01075;1;;1;0
  503;C;ampl;NA203;6247;0.535;1;;1;0
  504;C;ampl_a;NA203;6247;0.6;1;;1;0
  505;C;ampl_b;NA203;6247;0.21;1;;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);mode_inp(a:3);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:20)
  506;C;3H Mining;NA203;;PC;0.569791;0.547;0.159541;0.96;0;1;1;0;
  507;C;A&M Don Aurelio;NA203;;PC;0.976041;0.937;0.273291;0.96;0;1;1;0;
  508;C;Agragados y Concretos SRL;NA203;;PC;0.114583;0.11;0.032083;0.96;0;1;1;0;
  509;C;Agregados y Concretos_SE50251;NA203;;PC;0.229166;0.22;0.064166;0.96;0;1;1;0;
  510;C;Balanza Libra Group;NA203;;PC;0.136458;0.131;0.038208;0.96;0;1;1;0;
  511;C;CIA MINERA MIGUEL ANGEL;NA203;;PC;1.110861;1.066427;0.311041;0.96;0;1;1;0;
  512;C;COVEMINE S.C.R.L.;NA203;;PC;0.534997;0.513597;0.149799;0.96;0;1;1;0;
  513;C;Cesar Monge Marquez_Ampl. 700099297;NA203;;PC;0.3125;0.3;0.087500;0.959999;0;1;1;0;
  514;C;Concentramin;NA203;;PC;0.746739;0.71687;0.209087;0.96;0;1;1;0;
  515;C;El Rosario;NA203;;PC;0.064583;0.062;0.018083;0.96;0;1;1;0;
  516;C;Empresa_COVEMINE;NA203;;PC;1.295833;1.244;0.362833;0.96;0;1;1;0;
  517;C;FUNDO LUCIANA;NA203;;PC;0.405208;0.389;0.113458;0.96;0;1;1;0;
  518;C;FUNDO SAN JOSE III U.C. 61249;NA203;;PC;0.215739;0.207109;0.060407;0.96;0;1;1;0;
  519;C;Fundo Cuatro Vientos;NA203;;PC;0;0;0;0;0;1;1;0;
  520;C;Fundo Luciana_501 KWW;NA203;;PC;0.239583;0.23;0.067083;0.96;0;1;1;0;
  521;C;General Load;NA203;;DEF;0;0;0;0;0;1;1;0;
  522;C;Gian Franco;NA203;;PC;0.083333;0.08;0.023333;0.96;0;1;1;0;
  523;C;HONGWEN POLYMETALLIC CORP. S.A.C.;NA203;;PC;0.555430;0.533213;0.155520;0.96;0;1;1;0;
  524;C;Jose Oriol Alfaro Penado;NA203;;PC;0.032291;0.031;0.009041;0.96;0;1;1;0;
  525;C;Kilate Corporation SAC;NA203;;PC;0.567708;0.545;0.158958;0.96;0;1;1;0;
  526;C;LA AZULITA S.AC.;NA203;;PC;0.310374;0.297959;0.086904;0.959999;0;1;1;0;
  527;C;MEXTRADING EIRL;NA203;;PC;0.632291;0.607;0.177041;0.96;0;1;1;0;
  528;C;MINERA PECAN;NA203;;PC;0.364881;0.350286;0.102166;0.96;0;1;1;0;
  529;C;MINERA PECHE;NA203;;PC;0.675;0.648;0.189000;0.96;0;1;1;0;
  530;C;Miguel Aybar Molina;NA203;;PC;0.616239;0.59159;0.172547;0.959999;0;1;1;0;
  531;C;Minera Alfa Golden SAC;NA203;;PC;0.591666;0.568;0.165666;0.96;0;1;1;0;
  532;C;PLANTA DE BENEFICIO KANTU;NA203;;PC;1.364583;1.31;0.382083;0.96;0;1;1;0;
  533;C;PLANTA PROCESADORA LOS ANGELES;NA203;;PC;0.416666;0.4;0.116666;0.96;0;1;1;0;
  534;C;PREDIO DE JUSTINO FEDERICO AYBAR M;NA203;;PC;0.332447;0.319149;0.093085;0.96;0;1;1;0;
  535;C;PREDIO JESUS E.CARDENAS M. NASCA;NA203;;PC;0.121627;0.116762;0.034055;0.96;0;1;1;0;
  536;C;PREDIO SUBLOTE N 01-FUNDO YANACA;NA203;;PC;0.131548;0.126286;0.036833;0.96;0;1;1;0;
  537;C;Planta Chancadora El Espartano;NA203;;PC;0.104166;0.1;0.029166;0.96;0;1;1;0;
  538;C;Procesamiento De Minerales Alonso;NA203;;PC;0;0;0;0;0;1;1;0;
  539;C;ROSTOV TECHNOLOGIES;NA203;;PC;0.648678;0.622731;0.18163;0.96;0;1;1;0;
  540;C;SE50066;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  541;C;SE50109;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  542;C;SE50253;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  543;C;SE50325;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  544;C;SE50326;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  545;C;SE50328;NA203;;DEF;0;0;0;0;0;0.95;1;0;
  546;C;C_M50099;690;;DEF;0;0;0;0;0;0.95;1;0;
  547;C;C_M50100;691;;DEF;0.723721;0.618041;0.376558;0.853977;0;0.95;1;0;
  548;C;C_M50102;692;;DEF;0.205944;0.175871;0.107154;0.853977;0;0.95;1;0;
  549;C;C_M50106;693;;DEF;0.750988;0.641324;0.390750;0.853974;0;0.95;1;0;
  550;C;C_M50111;694;;DEF;1.100284;0.939608;0.572504;0.853968;0;0.95;1;0;
  551;C;C_M50122;695;;DEF;0.436686;0.372918;0.227216;0.853972;0;0.95;1;0;
  552;C;C_M50123;696;;DEF;0.499326;0.492607;0.081637;0.986544;0;0.95;1;0;
  553;C;C_M50129;697;;DEF;0.036923;0.031531;0.019212;0.853969;0;0.95;1;0;
  554;C;C_M50134;698;;DEF;0;0;0;0;0;0.95;1;0;
  555;C;C_M50135;699;;DEF;0.010315;0.010176;0.001688;0.986511;0;0.95;1;0;
  556;C;C_M50138;700;;DEF;0.335281;0.286321;0.174452;0.853974;0;0.95;1;0;
  557;C;C_M50139;701;;DEF;0;0;0;0;0;0.95;1;0;
  558;C;C_M50141;702;;DEF;0;0;0;0;0;0.95;1;0;
  559;C;C_M50144;703;;DEF;0.009009;0.008887;0.001474;0.986510;0;0.95;1;0;
  560;C;C_M50145;704;;DEF;0.071059;0.070101;0.011630;0.986515;0;0.95;1;0;
  561;C;C_M50146;705;;DEF;0.249434;0.213011;0.129784;0.853976;0;0.95;1;0;
  562;C;C_M50149;706;;DEF;0.403580;0.344649;0.209986;0.853977;0;0.95;1;0;
  563;C;C_M50150;707;;DEF;0.600783;0.592699;0.098225;0.986544;0;0.95;1;0;
  564;C;C_M50153;708;;DEF;0;0;0;0;0;0.95;1;0;
  565;C;C_M50154;709;;DEF;0;0;0;0;0;0.95;1;0;
  566;C;C_M50156;710;;DEF;0.559275;0.477604;0.291004;0.853968;0;0.95;1;0;
  567;C;C_M50157;711;;DEF;0.445951;0.380829;0.232039;0.853969;0;0.95;1;0;
  568;C;C_M50162;712;;DEF;0.369027;0.364061;0.060339;0.986541;0;0.95;1;0;
  569;C;C_M50163;713;;DEF;0;0;0;0;0;0.95;1;0;
  570;C;C_M50169;714;;DEF;0.051878;0.044302;0.026993;0.853972;0;0.95;1;0;
  571;C;C_M50171;715;;DEF;0;0;0;0;0;0.95;1;0;
  572;C;C_M50172;716;;DEF;0.32228;0.317942;0.052696;0.986541;0;0.95;1;0;
  573;C;C_M50173;717;;DEF;0.056429;0.055670;0.009229;0.986533;0;0.95;1;0;
  574;C;C_M50174;718;;DEF;0;0;0;0;0;0.95;1;0;
  575;C;C_M50175;719;;DEF;0.276841;0.273115;0.045264;0.986542;0;0.95;1;0;
  576;C;C_M50176;720;;DEF;0.118574;0.116978;0.019392;0.986536;0;0.95;1;0;
  577;C;C_M50179;721;;DEF;0;0;0;0;0;0.95;1;0;
  578;C;C_M50180;722;;DEF;0.313021;0.267311;0.162869;0.853973;0;0.95;1;0;
  579;C;C_M50184;723;;DEF;0.340697;0.290946;0.177270;0.853972;0;0.95;1;0;
  580;C;C_M50185;724;;DEF;0;0;0;0;0;0.95;1;0;
  581;C;C_M50188;725;;DEF;0.675382;0.666295;0.110418;0.986545;0;0.95;1;0;
  582;C;C_M50194;726;;DEF;0.018634;0.015912;0.009695;0.853968;0;0.95;1;0;
  583;C;C_M50195;727;;DEF;0.012907;0.012733;0.002112;0.986515;0;0.95;1;0;
  584;C;C_M50196;728;;DEF;0.021423;0.021135;0.003503;0.986539;0;0.95;1;0;
  585;C;C_M50197;729;;DEF;0;0;0;0;0;0.95;1;0;
  586;C;C_M50200;730;;DEF;0.474751;0.405427;0.247018;0.853977;0;0.95;1;0;
  587;C;C_M50201;731;;DEF;0.010380;0.010240;0.001699;0.986515;0;0.95;1;0;
  588;C;C_M50202;732;;DEF;0;0;0;0;0;0.95;1;0;
  589;C;C_M50209;733;;DEF;0;0;0;0;0;0.95;1;0;
  590;C;C_M50210;734;;DEF;0;0;0;0;0;0.95;1;0;
  591;C;C_M50225;735;;DEF;0.124331;0.122658;0.020326;0.986545;0;0.95;1;0;
  592;C;C_M50226;736;;DEF;0.006813;0.006721;0.001115;0.986515;0;0.95;1;0;
  593;C;C_M50244;737;;DEF;0;0;0;0;0;0.95;1;0;
  594;C;C_M50246;738;;DEF;0.119073;0.101684;0.061958;0.853963;0;0.95;1;0;
  595;C;C_M50247;739;;DEF;0;0;0;0;0;0.95;1;0;
  596;C;C_M50249;740;;DEF;0;0;0;0;0;0.95;1;0;
  597;C;C_M50251;741;;DEF;0;0;0;0;0;0.95;1;0;
  598;C;C_M50253;742;;DEF;0;0;0;0;0;0.95;1;0;
  599;C;C_M50259;743;;DEF;0;0;0;0;0;0.95;1;0;
  600;C;C_M50261;744;;DEF;0.160650;0.137189;0.083592;0.853963;0;0.95;1;0;
  601;C;C_M50262;745;;DEF;0.007830;0.006686;0.004074;0.853973;0;0.95;1;0;
  602;C;C_M50276;746;;DEF;0.322565;0.318215;0.052794;0.986515;0;0.95;1;0;
  603;C;C_M50280;747;;DEF;0.100460;0.099108;0.016425;0.986543;0;0.95;1;0;
  604;C;C_M50289;748;;DEF;0.066773;0.057023;0.034743;0.853975;0;0.95;1;0;
  605;C;C_M50290;749;;DEF;0.237390;0.234196;0.038808;0.986546;0;0.95;1;0;
  606;C;C_M50292;750;;DEF;0;0;0;0;0;0.95;1;0;
  607;C;C_M50293;751;;DEF;1.759205;1.502313;0.915344;0.853972;0;0.95;1;0;
  608;C;C_M50294;752;;DEF;0.404551;0.345477;0.210493;0.853975;0;0.95;1;0;
  609;C;C_M50295;753;;DEF;0.105110;0.103694;0.017194;0.986528;0;0.95;1;0;
  610;C;C_M50296;754;;DEF;0.019566;0.016708;0.010180;0.853976;0;0.95;1;0;
  611;C;C_M50297;755;;DEF;0.089535;0.088330;0.014639;0.986542;0;0.95;1;0;
  612;C;C_M50299;756;;DEF;0;0;0;0;0;0.95;1;0;
  613;C;C_M50300;757;;DEF;0.018713;0.015980;0.009736;0.853975;0;0.95;1;0;
  614;C;C_M50301;758;;DEF;0.550628;0.543215;0.090050;0.986536;0;0.95;1;0;
  615;C;C_M50302;759;;DEF;0.169608;0.167323;0.027743;0.986530;0;0.95;1;0;
  616;C;C_M50304;760;;DEF;0.397856;0.392504;0.065038;0.986547;0;0.95;1;0;
  617;C;C_M50307;761;;DEF;0.185996;0.183494;0.030405;0.986547;0;0.95;1;0;
  618;C;C_M50308;762;;DEF;0.016965;0.014488;0.008827;0.853969;0;0.95;1;0;
  619;C;C_M50309;763;;DEF;0.170162;0.145314;0.088537;0.853974;0;0.95;1;0;
  620;C;C_M50310;764;;DEF;0.706229;0.696724;0.115474;0.986542;0;0.95;1;0;
  621;C;C_M50311;765;;DEF;0.159925;0.157773;0.026149;0.986542;0;0.95;1;0;
  622;C;C_M50312;766;;DEF;0.330235;0.325791;0.053996;0.986541;0;0.95;1;0;
  623;C;C_M50313;767;;DEF;0.068694;0.067770;0.011232;0.986541;0;0.95;1;0;
  624;C;C_M50314;768;;DEF;0.618589;0.528260;0.321858;0.853976;0;0.95;1;0;
  625;C;C_M50315;769;;DEF;0.321666;0.274695;0.167367;0.853976;0;0.95;1;0;
  626;C;C_SE50033;770;;DEF;0.076640;0.065448;0.039877;0.85397;0;0.95;1;0;
  627;C;C_SE50049;771;;DEF;0.018241;0.017995;0.002986;0.986506;0;0.95;1;0;
  628;C;C_SE50033;772;;DEF;0.076640;0.065448;0.039877;0.85397;0;0.95;1;0;
  629;C;C_SE50070;773;;DEF;0.019762;0.019495;0.003235;0.986506;0;0.95;1;0;
  630;C;C_SE50075;774;;DEF;0.034958;0.034487;0.005721;0.986515;0;0.95;1;0;
  631;C;C_SE50076;775;;DEF;0.033666;0.033212;0.005510;0.986515;0;0.95;1;0;
  632;C;C_SE50077;776;;DEF;0.093816;0.092550;0.015354;0.986515;0;0.95;1;0;
  633;C;C_SE50078;777;;DEF;0.046799;0.046168;0.007659;0.986515;0;0.95;1;0;
  634;C;C_SE50079;778;;DEF;0;0;0;0;0;0.95;1;0;
  635;C;C_SE50080;779;;DEF;0.006673;0.005698;0.003472;0.853969;0;0.95;1;0;
  636;C;C_SE50081;780;;DEF;0;0;0;0;0;0.95;1;0;
  637;C;C_SE50082;781;;DEF;0.007208;0.007111;0.001178;0.986536;0;0.95;1;0;
  638;C;C_SE50083;782;;DEF;0.010579;0.010436;0.001730;0.986537;0;0.95;1;0;
  639;C;C_SE50084;783;;DEF;0.018962;0.018706;0.003101;0.986535;0;0.95;1;0;
  640;C;C_SE50085;784;;DEF;0.013095;0.012919;0.002141;0.986537;0;0.95;1;0;
  641;C;C_SE50086;785;;DEF;0.029960;0.025585;0.015589;0.853977;0;0.95;1;0;
  642;C;C_SE50087;786;;DEF;0.021787;0.018605;0.011336;0.853976;0;0.95;1;0;
  643;C;C_SE50088;787;;DEF;0.014422;0.012316;0.007504;0.853972;0;0.95;1;0;
  644;C;C_SE50089;788;;DEF;0;0;0;0;0;0.95;1;0;
  645;C;C_SE50090;789;;DEF;0;0;0;0;0;0.95;1;0;
  646;C;C_SE50091;790;;DEF;0.012837;0.010962;0.006679;0.853967;0;0.95;1;0;
  647;C;C_SE50092;791;;DEF;0.015719;0.013424;0.008179;0.853967;0;0.95;1;0;
  648;C;C_SE50093;792;;DEF;0.005954;0.005084;0.003098;0.853965;0;0.95;1;0;
  649;C;C_SE50094;793;;DEF;0.010239;0.008744;0.005328;0.853965;0;0.95;1;0;
  650;C;C_SE50095;794;;DEF;0;0;0;0;0;0.95;1;0;
  651;C;C_SE50096;795;;DEF;0.010525;0.008988;0.005476;0.853962;0;0.95;1;0;
  652;C;C_SE50108;796;;DEF;0;0;0;0;0;0.95;1;0;
  653;C;C_SE50110;797;;DEF;0.014232;0.014040;0.002330;0.986504;0;0.95;1;0;
  654;C;C_SE50126;798;;DEF;0;0;0;0;0;0.95;1;0;
  655;C;C_SE50132;799;;DEF;0.019762;0.019495;0.003235;0.986506;0;0.95;1;0;
  656;C;C_SE50167;800;;DEF;0.037532;0.032051;0.019528;0.853968;0;0.95;1;0;
  657;C;C_SE50178;801;;DEF;0.038178;0.032603;0.019864;0.853977;0;0.95;1;0;
  658;C;C_SE50187;802;;DEF;0;0;0;0;0;0.95;1;0;
  659;C;C_SE50243;803;;DEF;0.023315;0.023001;0.003815;0.986520;0;0.95;1;0;
  660;C;C_SE50249;804;;DEF;0.007007;0.006912;0.001146;0.986515;0;0.95;1;0;
  661;C;C_SE50250;805;;DEF;0;0;0;0;0;0.95;1;0;
  662;C;C_SE50254;806;;DEF;0;0;0;0;0;0.95;1;0;
  663;C;C_SE50255;807;;DEF;0;0;0;0;0;0.95;1;0;
  664;C;C_SE50256;808;;DEF;0;0;0;0;0;0.95;1;0;
  665;C;C_SE50265;809;;DEF;0;0;0;0;0;0.95;1;0;
  666;C;C_SE50266;810;;DEF;0;0;0;0;0;0.95;1;0;
  667;C;C_SE50267;811;;DEF;0;0;0;0;0;0.95;1;0;
  668;C;C_SE50268;812;;DEF;0;0;0;0;0;0.95;1;0;
  669;C;C_SE50269;813;;DEF;0;0;0;0;0;0.95;1;0;
  670;C;C_SE50271;814;;DEF;0;0;0;0;0;0.95;1;0;
  671;C;C_SE50272;815;;DEF;0;0;0;0;0;0.95;1;0;
  672;C;C_SE50288;816;;DEF;0;0;0;0;0;0.95;1;0;
  673;C;C_SE50290-6;817;;DEF;0;0;0;0;0;0.95;1;0;
  674;C;C_SE50299;818;;DEF;0.016059;0.013714;0.008356;0.853969;0;0.95;1;0;
  675;C;C_SE50318;819;;DEF;0;0;0;0;0;0.95;1;0;
  676;C;C_SE50320;820;;DEF;0;0;0;0;0;0.95;1;0;
  677;C;SU PLANTA CHANCADORA NASCA_SR PINO B.;NA203;;PC;0.126041;0.121;0.035291;0.96;0;1;1;0;
  678;C;SU Predio del Sr. Lorenzo Muriel Ttito;NA203;;PC;0.040625;0.039;0.011375;0.96;0;1;1;0;
  679;C;Taller de reparaciones de equipos;NA203;;PC;0.244000;0.234240;0.068320;0.96;0;1;1;0;
  680;C;VICTORIA AGROEXPORTACIONES;NA203;;PC;0.052619;0.050514;0.014733;0.96;0;1;1;0;
  681;C;Yuracmayo;NA203;;PC;0.649083;0.62312;0.181743;0.96;0;1;1;0;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);frnom(r);pDiagram(p)
  NA203;C;NA203;;60;


$$ElmShnt;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);systp(i);ctech(i);shtype(i);ushnm(r);mode_inp(a:3);qcapn(r);ncapx(i);ncapa(i);outserv(i);qrean(r);qtotn(r);tandc(r);fres(r);greaf0(r);grea(r);bcap(r);xrea(r);rrea(r);gparac(r);iswitch(i);imldc(a:2);usetp_mx(r);usetp_mn(r);qsetp_mx(r);qsetp_mn(r);iQorient(i);ilcph(i)
  682;C;BC_3613;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  683;C;BC_700649;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  684;C;BC_851821;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  685;C;BC_950053(1);NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  686;C;BC_950053;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  687;C;BC_950057;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  688;C;BC_950058(1);NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0
  689;C;BC_950059;NA203;0;1;2;22.9;DEF;0.45;1;1;0;0;0.45;0;0;0;0;858.1072;1.5;0;0;0;V;1.05;0.95;0;0;0;0


$$ElmSubstat;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);sShort(a:6);sType(a:80);GPSlat(r);GPSlon(r)
  690;C;SE_M50099;NA203;T;;-14.97148;-74.98134
  691;C;SE_M50100;NA203;T;;-14.97319;-74.97607
  692;C;SE_M50102;NA203;T;;-14.97131;-74.98244
  693;C;SE_M50106;NA203;T;;-14.94249;-74.98662
  694;C;SE_M50111;NA203;T;;-14.85797;-74.97121
  695;C;SE_M50122;NA203;T;;-14.97287;-74.93903
  696;C;SE_M50123;NA203;T;;-14.94885;-74.98712
  697;C;SE_M50129;NA203;T;;-14.85797;-74.97121
  698;C;SE_M50134;NA203;T;;-14.85797;-74.97121
  699;C;SE_M50135;NA203;T;;-14.85834;-74.97208
  700;C;SE_M50138;NA203;T;;-14.94382;-74.98657
  701;C;SE_M50139;NA203;T;;-14.85797;-74.97121
  702;C;SE_M50141;NA203;T;;-14.85797;-74.97121
  703;C;SE_M50144;NA203;T;;-14.85797;-74.97121
  704;C;SE_M50145;NA203;T;;-14.86422;-74.97677
  705;C;SE_M50146;NA203;T;;-14.95814;-74.98584
  706;C;SE_M50149;NA203;T;;-14.97181;-74.97906
  707;C;SE_M50150;NA203;T;;-14.94676;-74.98725
  708;C;SE_M50153;NA203;T;;-14.93623;-74.98759
  709;C;SE_M50154;NA203;T;;-14.87281;-74.98648
  710;C;SE_M50156;NA203;T;;-14.97056;-74.90595
  711;C;SE_M50157;NA203;T;;-14.90473;-74.98389
  712;C;SE_M50162;NA203;T;;-14.92947;-74.98804
  713;C;SE_M50163;NA203;T;;-14.87127;-74.97842
  714;C;SE_M50169;NA203;T;;-14.97172;-74.93328
  715;C;SE_M50171;NA203;T;;-14.95307;-74.98643
  716;C;SE_M50172;NA203;T;;-14.92859;-74.98793
  717;C;SE_M50173;NA203;T;;-14.90631;-74.98482
  718;C;SE_M50174;NA203;T;;-14.94756;-74.98692
  719;C;SE_M50175;NA203;T;;-14.93743;-74.98742
  720;C;SE_M50176;NA203;T;;-14.90885;-74.99959
  721;C;SE_M50179;NA203;T;;-14.93296;-74.98701
  722;C;SE_M50180;NA203;T;;-14.93673;-74.98698
  723;C;SE_M50184;NA203;T;;-14.93145;-74.98787
  724;C;SE_M50185;NA203;T;;-14.87219;-74.9902
  725;C;SE_M50188;NA203;T;;-14.96376;-74.98589
  726;C;SE_M50194;NA203;T;;-14.85797;-74.97121
  727;C;SE_M50195;NA203;T;;-14.86603;-74.9819
  728;C;SE_M50196;NA203;T;;-14.92065;-74.99679
  729;C;SE_M50197;NA203;T;;-14.92391;-74.99741
  730;C;SE_M50200;NA203;T;;-14.9712;-74.98298
  731;C;SE_M50201;NA203;T;;-14.87291;-74.98672
  732;C;SE_M50202;NA203;T;;-14.93804;-74.98683
  733;C;SE_M50209;NA203;T;;-14.87379;-74.97908
  734;C;SE_M50210;NA203;T;;-14.90775;-74.95725
  735;C;SE_M50225;NA203;T;;-14.91497;-75.04936
  736;C;SE_M50226;NA203;T;;-14.8659;-74.97993
  737;C;SE_M50244;NA203;T;;-14.88199;-74.98086
  738;C;SE_M50246;NA203;T;;-14.97497;-74.84993
  739;C;SE_M50247;NA203;T;;-14.97451;-74.85406
  740;C;SE_M50249;NA203;T;;-14.86585;-74.97979
  741;C;SE_M50251;NA203;T;;-14.92874;-74.98783
  742;C;SE_M50253;NA203;T;;-14.85797;-74.97121
  743;C;SE_M50259;NA203;T;;-14.90583;-74.96908
  744;C;SE_M50261;NA203;T;;-14.97609;-74.83882
  745;C;SE_M50262;NA203;T;;-14.93321;-74.98747
  746;C;SE_M50276;NA203;T;;-14.86651;-74.98244
  747;C;SE_M50280;NA203;T;;-14.92047;-75.03031
  748;C;SE_M50289;NA203;T;;-14.94021;-74.95852
  749;C;SE_M50290;NA203;T;;-14.90757;-75.06996
  750;C;SE_M50292;NA203;T;;-14.8715;-74.98792
  751;C;SE_M50293;NA203;T;;-14.93802;-74.95137
  752;C;SE_M50294;NA203;T;;-14.94286;-74.96536
  753;C;SE_M50295;NA203;T;;-14.89412;-74.98247
  754;C;SE_M50296;NA203;T;;-14.94297;-74.96635
  755;C;SE_M50297;NA203;T;;-14.92342;-75.02374
  756;C;SE_M50299;NA203;T;;-14.90463;-74.98407
  757;C;SE_M50300;NA203;T;;-14.93955;-74.95586
  758;C;SE_M50301;NA203;T;;-14.90747;-74.99928
  759;C;SE_M50302;NA203;T;;-14.89968;-74.98338
  760;C;SE_M50304;NA203;T;;-14.90742;-75.06999
  761;C;SE_M50307;NA203;T;;-14.90744;-75.06981
  762;C;SE_M50308;NA203;T;;-14.91014;-74.92168
  763;C;SE_M50309;NA203;T;;-14.93963;-74.95567
  764;C;SE_M50310;NA203;T;;-14.93147;-74.98831
  765;C;SE_M50311;NA203;T;;-14.93057;-74.99903
  766;C;SE_M50312;NA203;T;;-14.9307;-74.99911
  767;C;SE_M50313;NA203;T;;-14.92982;-74.9961
  768;C;SE_M50314;NA203;T;;-14.9445;-74.97015
  769;C;SE_M50315;NA203;T;;-14.94511;-74.97528
  770;C;SE_SE50033;NA203;T;;-14.8506;-74.95619
  771;C;SE_SE50049;NA203;D;;-14.85233;-74.95975
  772;C;SE_SE50064;NA203;D;;-14.85129;-74.95649
  773;C;SE_SE50070;NA203;D;;-14.85285;-74.962
  774;C;SE_SE50075;NA203;D;;-14.8654;-74.97829
  775;C;SE_SE50076;NA203;D;;-14.86768;-74.98164
  776;C;SE_SE50077;NA203;D;;-14.87051;-74.98419
  777;C;SE_SE50078;NA203;D;;-14.87257;-74.98669
  778;C;SE_SE50079;NA203;D;;-14.91569;-74.94949
  779;C;SE_SE50080;NA203;D;;-14.91021;-74.92104
  780;C;SE_SE50081;NA203;D;;-14.90973;-75.00186
  781;C;SE_SE50082;NA203;D;;-14.91187;-75.00057
  782;C;SE_SE50083;NA203;D;;-14.9127;-75.00113
  783;C;SE_SE50084;NA203;D;;-14.91298;-74.98625
  784;C;SE_SE50085;NA203;D;;-14.91367;-74.98566
  785;C;SE_SE50086;NA203;D;;-14.97819;-74.98761
  786;C;SE_SE50087;NA203;D;;-14.98115;-74.96275
  787;C;SE_SE50088;NA203;D;;-14.97188;-74.9332
  788;C;SE_SE50089;NA203;D;;-14.97248;-74.93073
  789;C;SE_SE50090;NA203;D;;-14.98253;-74.89716
  790;C;SE_SE50091;NA203;D;;-14.97364;-74.89265
  791;C;SE_SE50092;NA203;D;;-14.97359;-74.89096
  792;C;SE_SE50093;NA203;D;;-14.96898;-74.87106
  793;C;SE_SE50094;NA203;D;;-14.97208;-74.86999
  794;C;SE_SE50095;NA203;D;;-14.97138;-74.83331
  795;C;SE_SE50096;NA203;D;;-14.97264;-74.82565
  796;C;SE_SE50108;NA203;T;;-14.85173;-74.95847
  797;C;SE_SE50110;NA203;T;;-14.8506;-74.95619
  798;C;SE_SE50126;NA203;D;;-14.90878;-74.98121
  799;C;SE_SE50132;NA203;D;;-14.85285;-74.962
  800;C;SE_SE50167;NA203;D;;-14.87043;-74.9782
  801;C;SE_SE50178;NA203;T;;-14.97072;-74.98772
  802;C;SE_SE50187;NA203;D;;-14.85285;-74.962
  803;C;SE_SE50243;NA203;D;;-14.87517;-74.98214
  804;C;SE_SE50249;NA203;T;;-14.86457;-74.98063
  805;C;SE_SE50250;NA203;D;;-14.9765;-74.84198
  806;C;SE_SE50254;NA203;D;;-14.97329;-74.84507
  807;C;SE_SE50255;NA203;D;;-14.97563;-74.83655
  808;C;SE_SE50256;NA203;D;;-14.97738;-74.83324
  809;C;SE_SE50265;NA203;D;;-14.91131;-74.93761
  810;C;SE_SE50266;NA203;D;;-14.91763;-74.93793
  811;C;SE_SE50267;NA203;D;;-14.91975;-74.93759
  812;C;SE_SE50268;NA203;D;;-14.91779;-74.93444
  813;C;SE_SE50269;NA203;D;;-14.91966;-74.93243
  814;C;SE_SE50271;NA203;D;;-14.91548;-74.92827
  815;C;SE_SE50272;NA203;D;;-14.91783;-74.92847
  816;C;SE_SE50288;NA203;T;;-14.97469;-74.85097
  817;C;SE_SE50290-6;NA203;T;;-14.91115;-75.06213
  818;C;SE_SE50299;NA203;T;;-14.90477;-74.98358
  819;C;SE_SE50318;NA203;D;;-14.8715;-74.98334
  820;C;SE_SE50329;NA203;D;;-14.85233;-74.95975
  821;C;Substation;NA203;;;0;0


$$ElmSym;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);cCategory(a);ngnum(i);i_mot(i);pgini(r);qgini(r);cosgini(r);usetp(r);pf_recap(i);q_min(r);q_max(r);outserv(i);av_mode(a);phtech(i)
  822;C;GENERADOR NASCA;NA203;6255;Gas;1;0;9;2.625;0.96;1.04;0;-1;1;0;constv;1


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  823;C;13636P;NA203;;0;1;22.9;13.22132;0;0;-14.85231;-74.95966;1
  824;C;14129P;NA203;;0;1;22.9;13.22132;0;0;-14.85803;-74.97117;1
  825;C;16428P;NA203;;0;1;22.9;13.22132;0;0;-14.85107;-74.95607;1
  826;C;16484P;NA203;;0;1;22.9;13.22132;0;0;-14.8722;-74.98702;1
  827;C;19193P;NA203;;0;1;22.9;13.22132;0;0;-14.85321;-74.96171;1
  828;C;19411P;NA203;;0;1;22.9;13.22132;0;0;-14.97773;-74.98826;1
  829;C;19419P;NA203;;0;1;22.9;13.22132;0;0;-14.97216;-74.98666;1
  830;C;19420P;NA203;;0;1;22.9;13.22132;0;0;-14.97108;-74.98609;1
  831;C;19423;NA203;;0;1;22.9;13.22132;0;0;-14.97074;-74.9847;1
  832;C;19426P;NA203;;0;1;22.9;13.22132;0;0;-14.97123;-74.98129;1
  833;C;19427P;NA203;;0;1;22.9;13.22132;0;0;-14.97138;-74.98015;1
  834;C;19428P;NA203;;0;1;22.9;13.22132;0;0;-14.97155;-74.979;1
  835;C;19429P;NA203;;0;1;22.9;13.22132;0;0;-14.97171;-74.97786;1
  836;C;19444P;NA203;;0;1;22.9;13.22132;0;0;-14.97296;-74.96191;1
  837;C;19464;NA203;;0;1;22.9;13.22132;0;0;-14.97299;-74.93994;1
  838;C;19465;NA203;;0;1;22.9;13.22132;0;0;-14.9729;-74.93883;1
  839;C;19468;NA203;;0;1;22.9;13.22132;0;0;-14.97271;-74.93551;1
  840;C;19470;NA203;;0;1;22.9;13.22132;0;0;-14.97251;-74.93341;1
  841;C;19835P;NA203;;0;1;22.9;13.22132;0;0;-14.91016;-74.9216;1
  842;C;19836P;NA203;;0;1;22.9;13.22132;0;0;-14.91021;-74.92177;1
  843;C;19842P;NA203;;0;1;22.9;13.22132;0;0;-14.85413;-74.96387;1
  844;C;19843P;NA203;;0;1;22.9;13.22132;0;0;-14.91105;-74.92622;1
  845;C;19854P;NA203;;0;1;22.9;13.22132;0;0;-14.91113;-74.93822;1
  846;C;19864P;NA203;;0;1;22.9;13.22132;0;0;-14.91128;-74.94945;1
  847;C;19865P;NA203;;0;1;22.9;13.22132;0;0;-14.91179;-74.9495;1
  848;C;19868P;NA203;;0;1;22.9;13.22132;0;0;-14.91485;-74.9494;1
  849;C;19870P;NA203;;0;1;22.9;13.22132;0;0;-14.91114;-74.9496;1
  850;C;19882P;NA203;;0;1;22.9;13.22132;0;0;-14.9076;-74.95728;1
  851;C;19893P;NA203;;0;1;22.9;13.22132;0;0;-14.90577;-74.96929;1
  852;C;19900;NA203;;0;1;22.9;13.22132;0;0;-14.84941;-74.95283;1
  853;C;19916P(1);NA203;;0;1;22.9;13.22132;0;0;-14.85832;-74.97186;1
  854;C;19916P;NA203;;0;1;22.9;13.22132;0;0;-14.85832;-74.97186;1
  855;C;19923P(1);NA203;;0;1;22.9;13.22132;0;0;-14.86054;-74.97492;1
  856;C;19923P;NA203;;0;1;22.9;13.22132;0;0;-14.86054;-74.97492;1
  857;C;19931P;NA203;;0;1;22.9;13.22132;0;0;-14.86395;-74.97654;1
  858;C;19934P;NA203;;0;1;22.9;13.22132;0;0;-14.86436;-74.97666;1
  859;C;19935P;NA203;;0;1;22.9;13.22132;0;0;-14.86448;-74.97708;1
  860;C;19937P;NA203;;0;1;22.9;13.22132;0;0;-14.86518;-74.9782;1
  861;C;19940P;NA203;;0;1;22.9;13.22132;0;0;-14.86596;-74.97955;1
  862;C;19941P;NA203;;0;1;22.9;13.22132;0;0;-14.86618;-74.97988;1
  863;C;19944P;NA203;;0;1;22.9;13.22132;0;0;-14.86717;-74.98102;1
  864;C;19950P;NA203;;0;1;22.9;13.22132;0;0;-14.87027;-74.98476;1
  865;C;19955P;NA203;;0;1;22.9;13.22132;0;0;-14.87232;-74.98724;1
  866;C;19983P;NA203;;0;1;22.9;13.22132;0;0;-14.8837;-74.98081;1
  867;C;19996P;NA203;;0;1;22.9;13.22132;0;0;-14.89415;-74.9823;1
  868;C;20007P;NA203;;0;1;22.9;13.22132;0;0;-14.9024;-74.98344;1
  869;C;20010P;NA203;;0;1;22.9;13.22132;0;0;-14.91122;-74.98525;1
  870;C;20011;NA203;;0;1;22.9;13.22132;0;0;-14.91111;-74.98556;1
  871;C;20013P;NA203;;0;1;22.9;13.22132;0;0;-14.9108;-74.98616;1
  872;C;20027;NA203;;0;1;22.9;13.22132;0;0;-14.90763;-74.99934;1
  873;C;20028P;NA203;;0;1;22.9;13.22132;0;0;-14.90846;-74.99966;1
  874;C;20030P;NA203;;0;1;22.9;13.22132;0;0;-14.91017;-75.00037;1
  875;C;20039;NA203;;0;1;22.9;13.22132;0;0;-14.911;-74.98618;1
  876;C;20042P;NA203;;0;1;22.9;13.22132;0;0;-14.97339;-74.96187;1
  877;C;20051;NA203;;0;1;22.9;13.22132;0;0;-14.96575;-74.89056;1
  878;C;20059;NA203;;0;1;22.9;13.22132;0;0;-14.97361;-74.89082;1
  879;C;20101;NA203;;0;1;22.9;13.22132;0;0;-14.97084;-74.90614;1
  880;C;20102;NA203;;0;1;22.9;13.22132;0;0;-14.97083;-74.90485;1
  881;C;20117;NA203;;0;1;22.9;13.22132;0;0;-14.96557;-74.89041;1
  882;C;20136P;NA203;;0;1;22.9;13.22132;0;0;-14.96918;-74.871;1
  883;C;20137;NA203;;0;1;22.9;13.22132;0;0;-14.96922;-74.87081;1
  884;C;20140P;NA203;;0;1;22.9;13.22132;0;0;-14.97209;-74.87029;1
  885;C;20159;NA203;;0;1;22.9;13.22132;0;0;-14.97459;-74.85401;1
  886;C;20162;NA203;;0;1;22.9;13.22132;0;0;-14.9748;-74.85105;1
  887;C;20163;NA203;;0;1;22.9;13.22132;0;0;-14.97489;-74.84972;1
  888;C;20168;NA203;;0;1;22.9;13.22132;0;0;-14.97526;-74.84433;1
  889;C;20171;NA203;;0;1;22.9;13.22132;0;0;-14.97558;-74.84195;1
  890;C;20174;NA203;;0;1;22.9;13.22132;0;0;-14.97598;-74.83852;1
  891;C;20176;NA203;;0;1;22.9;13.22132;0;0;-14.9757;-74.83639;1
  892;C;20178;NA203;;0;1;22.9;13.22132;0;0;-14.97521;-74.83465;1
  893;C;20185;NA203;;0;1;22.9;13.22132;0;0;-14.97159;-74.83321;1
  894;C;20192;NA203;;0;1;22.9;13.22132;0;0;-14.97241;-74.82706;1
  895;C;20203P;NA203;;0;1;22.9;13.22132;0;0;-14.89965;-74.9831;1
  896;C;20206P;NA203;;0;1;22.9;13.22132;0;0;-14.90216;-74.98357;1
  897;C;20209P;NA203;;0;1;22.9;13.22132;0;0;-14.90476;-74.98405;1
  898;C;20212P;NA203;;0;1;22.9;13.22132;0;0;-14.90648;-74.98449;1
  899;C;20214P;NA203;;0;1;22.9;13.22132;0;0;-14.90822;-74.98479;1
  900;C;20218;NA203;;0;1;22.9;13.22132;0;0;-14.91114;-74.98521;1
  901;C;20223;NA203;;0;1;22.9;13.22132;0;0;-14.9137;-74.98528;1
  902;C;20229;NA203;;0;1;22.9;13.22132;0;0;-14.9177;-74.98659;1
  903;C;20230;NA203;;0;1;22.9;13.22132;0;0;-14.91861;-74.98672;1
  904;C;20241P;NA203;;0;1;22.9;13.22132;0;0;-14.9278;-74.98769;1
  905;C;20242P;NA203;;0;1;22.9;13.22132;0;0;-14.92867;-74.98785;1
  906;C;20245;NA203;;0;1;22.9;13.22132;0;0;-14.93133;-74.98798;1
  907;C;20247;NA203;;0;1;22.9;13.22132;0;0;-14.93311;-74.98768;1
  908;C;20251P;NA203;;0;1;22.9;13.22132;0;0;-14.93667;-74.9871;1
  909;C;20252;NA203;;0;1;22.9;13.22132;0;0;-14.93756;-74.98694;1
  910;C;20255P;NA203;;0;1;22.9;13.22132;0;0;-14.94025;-74.98685;1
  911;C;20258P;NA203;;0;1;22.9;13.22132;0;0;-14.94312;-74.98676;1
  912;C;20259P;NA203;;0;1;22.9;13.22132;0;0;-14.94393;-74.98668;1
  913;C;20265P;NA203;;0;1;22.9;13.22132;0;0;-14.949;-74.98701;1
  914;C;20266P;NA203;;0;1;22.9;13.22132;0;0;-14.94968;-74.98697;1
  915;C;20269P;NA203;;0;1;22.9;13.22132;0;0;-14.9522;-74.98673;1
  916;C;20270;NA203;;0;1;22.9;13.22132;0;0;-14.95308;-74.98666;1
  917;C;20277P;NA203;;0;1;22.9;13.22132;0;0;-14.95839;-74.98599;1
  918;C;20282P;NA203;;0;1;22.9;13.22132;0;0;-14.96186;-74.98537;1
  919;C;20284;NA203;;0;1;22.9;13.22132;0;0;-14.96378;-74.9854;1
  920;C;22408P;NA203;;0;1;22.9;13.22132;0;0;-14.97061;-74.986;1
  921;C;2336522;NA203;;0;1;22.9;13.22132;0;0;-14.84981;-74.9529;1
  922;C;41409;NA203;;0;1;22.9;13.22132;0;0;-14.9042;-74.9845;1
  923;C;51471;NA203;;0;1;22.9;13.22132;0;0;-14.93305;-74.98738;1
  924;C;51481;NA203;;0;1;22.9;13.22132;0;0;-14.9719;-74.98698;1
  925;C;51605;NA203;;0;1;22.9;13.22132;0;0;-14.97099;-74.98296;1
  926;C;52348;NA203;;0;1;22.9;13.22132;0;0;-14.87129;-74.98792;1
  927;C;52349;NA203;;0;1;22.9;13.22132;0;0;-14.87104;-74.98814;1
  928;C;52352;NA203;;0;1;22.9;13.22132;0;0;-14.87237;-74.99004;1
  929;C;580202620;NA203;;0;1;22.9;13.22132;0;0;-14.92152;-74.99682;1
  930;C;580202829;NA203;;0;1;22.9;13.22132;0;0;-14.97168;-74.85474;1
  931;C;580203000;NA203;;0;1;22.9;13.22132;0;0;-14.86489;-74.98051;1
  932;C;580203187;NA203;;0;1;22.9;13.22132;0;0;-14.97564;-74.84203;1
  933;C;580203790;NA203;;0;1;22.9;13.22132;0;0;-14.97505;-74.84457;1
  934;C;580211359;NA203;;0;1;22.9;13.22132;0;0;-14.91131;-74.93795;1
  935;C;580211370;NA203;;0;1;22.9;13.22132;0;0;-14.91799;-74.93638;1
  936;C;580211371;NA203;;0;1;22.9;13.22132;0;0;-14.91804;-74.93727;1
  937;C;580211389;NA203;;0;1;22.9;13.22132;0;0;-14.9111;-74.92608;1
  938;C;580211394;NA203;;0;1;22.9;13.22132;0;0;-14.91509;-74.92662;1
  939;C;580214992;NA203;;0;1;22.9;13.22132;0;0;-14.86669;-74.98259;1
  940;C;580222134;NA203;;0;1;22.9;13.22132;0;0;-14.92439;-74.99721;1
  941;C;580222135;NA203;;0;1;22.9;13.22132;0;0;-14.92387;-74.99738;1
  942;C;580226725;NA203;;0;1;22.9;13.22132;0;0;-14.97471;-74.85102;1
  943;C;580226978;NA203;;0;1;22.9;13.22132;0;0;-14.94443;-74.98696;1
  944;C;580226979;NA203;;0;1;22.9;13.22132;0;0;-14.9444;-74.98685;1
  945;C;580226980;NA203;;0;1;22.9;13.22132;0;0;-14.94433;-74.98672;1
  946;C;580227004;NA203;;0;1;22.9;13.22132;0;0;-14.94449;-74.97034;1
  947;C;580227011;NA203;;0;1;22.9;13.22132;0;0;-14.94283;-74.96577;1
  948;C;580227022;NA203;;0;1;22.9;13.22132;0;0;-14.94037;-74.95863;1
  949;C;580228655;NA203;;0;1;22.9;13.22132;0;0;-14.91519;-75.04937;1
  950;C;580228672;NA203;;0;1;22.9;13.22132;0;0;-14.90933;-75.06256;1
  951;C;580228675;NA203;;0;1;22.9;13.22132;0;0;-14.90922;-75.06467;1
  952;C;580228676;NA203;;0;1;22.9;13.22132;0;0;-14.90895;-75.06473;1
  953;C;580228682;NA203;;0;1;22.9;13.22132;0;0;-14.90778;-75.06953;1
  954;C;580230153;NA203;;0;1;22.9;13.22132;0;0;-14.94277;-74.9655;1
  955;C;580230361;NA203;;0;1;22.9;13.22132;0;0;-14.93947;-74.95605;1
  956;C;580230362;NA203;;0;1;22.9;13.22132;0;0;-14.93946;-74.95552;1
  957;C;580230367;NA203;;0;1;22.9;13.22132;0;0;-14.93823;-74.952;1
  958;C;580231294;NA203;;0;1;22.9;13.22132;0;0;-14.90957;-75.06286;1
  959;C;580233334;NA203;;0;1;22.9;13.22132;0;0;-14.90757;-75.06977;1
  960;C;580233395;NA203;;0;1;22.9;13.22132;0;0;-14.91526;-75.04974;1
  961;C;580233396;NA203;;0;1;22.9;13.22132;0;0;-14.90771;-75.06969;1
  962;C;580234150;NA203;;0;1;22.9;13.22132;0;0;-14.94113;-74.98682;1
  963;C;580234151;NA203;;0;1;22.9;13.22132;0;0;-14.96289;-74.98539;1
  964;C;580235906;NA203;;0;1;22.9;13.22132;0;0;-14.84942;-74.95259;1
  965;C;580236048;NA203;;0;1;22.9;13.22132;0;0;-14.90752;-75.06969;1
  966;C;580237927;NA203;;0;1;22.9;13.22132;0;0;-14.93143;-74.98804;1
  967;C;580238144;NA203;;0;1;22.9;13.22132;0;0;-14.92943;-74.98798;1
  968;C;580238160;NA203;;0;1;22.9;13.22132;0;0;-14.92999;-74.99596;1
  969;C;580238161;NA203;;0;1;22.9;13.22132;0;0;-14.93003;-74.99619;1
  970;C;580238166;NA203;;0;1;22.9;13.22132;0;0;-14.93056;-74.99892;1
  971;C;580240370;NA203;;0;1;22.9;13.22132;0;0;-14.93676;-74.98702;1
  972;C;580241137;NA203;;0;1;22.9;13.22132;0;0;-14.94521;-74.97511;1
  973;C;580242136;NA203;;0;1;22.9;13.22132;0;0;-14.97326;-74.97629;1
  974;C;580245708;NA203;;0;1;22.9;13.22132;0;0;-14.87584;-74.97967;1
  975;C;64188;NA203;;0;1;22.9;13.22132;0;0;-14.91851;-74.98691;1
  976;C;67453;NA203;;0;1;22.9;13.22132;0;0;-14.86689;-74.98108;1
  977;C;67456;NA203;;0;1;22.9;13.22132;0;0;-14.86601;-74.98183;1
  978;C;68003;NA203;;0;1;22.9;13.22132;0;0;-14.9207;-74.9966;1
  979;C;68929;NA203;;0;1;22.9;13.22132;0;0;-14.93804;-74.98692;1
  980;C;68930;NA203;;0;1;22.9;13.22132;0;0;-14.938;-74.98669;1
  981;C;74025;NA203;;0;1;22.9;13.22132;0;0;-14.92479;-74.99706;1
  982;C;74038;NA203;;0;1;22.9;13.22132;0;0;-14.92499;-75.00925;1
  983;C;74050;NA203;;0;1;22.9;13.22132;0;0;-14.92395;-75.02269;1
  984;C;74051;NA203;;0;1;22.9;13.22132;0;0;-14.92357;-75.02364;1
  985;C;74058;NA203;;0;1;22.9;13.22132;0;0;-14.92082;-75.03018;1
  986;C;74062;NA203;;0;1;22.9;13.22132;0;0;-14.91916;-75.03401;1
  987;C;74075;NA203;;0;1;22.9;13.22132;0;0;-14.91558;-75.04749;1
  988;C;74077;NA203;;0;1;22.9;13.22132;0;0;-14.91512;-75.04926;1
  989;C;805085P;NA203;;0;1;22.9;13.22132;0;0;-14.97552;-74.8346;1
  990;C;927214P;NA203;;0;1;22.9;13.22132;0;0;-14.94281;-74.96539;1
  991;C;928309P;NA203;;0;1;22.9;13.22132;0;0;-14.93812;-74.95167;1
  992;C;938205P;NA203;;0;1;22.9;13.22132;0;0;-14.9395;-74.95592;1
  993;C;947014P;NA203;;0;1;22.9;13.22132;0;0;-14.88209;-74.98058;1
  994;C;947015P;NA203;;0;1;22.9;13.22132;0;0;-14.89415;-74.98232;1
  995;C;947016P;NA203;;0;1;22.9;13.22132;0;0;-14.89965;-74.98311;1
  996;C;947017P;NA203;;0;1;22.9;13.22132;0;0;-14.90648;-74.9845;1
  997;C;957814P;NA203;;0;1;22.9;13.22132;0;0;-14.85083;-74.95611;1
  998;C;957816P;NA203;;0;1;22.9;13.22132;0;0;-14.85176;-74.95836;1
  999;C;964785P;NA203;;0;1;22.9;13.22132;0;0;-14.93068;-74.99895;1
  1000;C;972210P;NA203;;0;1;22.9;13.22132;0;0;-14.94512;-74.97523;1
  1001;C;982654P(1);NA203;;0;1;22.9;13.22132;0;0;-14.87168;-74.9833;1
  1002;C;982654P;NA203;;0;1;22.9;13.22132;0;0;-14.87168;-74.9833;1
  1003;C;B. Jose Oriol Alfaro Penado;NA203;;0;1;22.9;13.22132;0;0;-14.9666504006484;-74.884600976015;1
  1004;C;CIA MINERA MIGUEL ANGEL.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1005;C;CODEGAS NASCA.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1006;C;CORP. MINERA VIRGEN DE FATIMA;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1007;C;COVEMINE S.C.R.L;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1008;C;FUNDO SAN JOSE III UC 61249;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1009;C;FUNDO YANACA;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1010;C;Fundo Cuatro Vientos.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1011;C;Gian Franco.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1012;C;HONGWEN POLYMETALLIC CORP. SAC;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1013;C;INVERSIONES DON AURELIO;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1014;C;JESUS E.CARDENAS M.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1015;C;JUSTINO FEDERICO AYBAR MOLINA;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1016;C;LA AZULITA S.AC;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1017;C;MI-11908;NA203;;0;1;22.9;13.22132;0;0;-14.85128;-74.95647;1
  1018;C;MI-12211;NA203;;0;1;22.9;13.22132;0;0;-14.94248;-74.98664;1
  1019;C;MI-12214;NA203;;0;1;22.9;13.22132;0;0;-14.97129;-74.98241;1
  1020;C;MI-12220;NA203;;0;1;22.9;13.22132;0;0;-14.94886;-74.98711;1
  1021;C;MI-12582;NA203;;0;1;22.9;13.22132;0;0;-14.97146;-74.98135;1
  1022;C;MI-12657;NA203;;0;1;22.9;13.22132;0;0;-14.87281;-74.98647;1
  1023;C;MI-12661;NA203;;0;1;22.9;13.22132;0;0;-14.94678;-74.98724;1
  1024;C;MI-14415;NA203;;0;1;22.9;13.22132;0;0;-14.86539;-74.97832;1
  1025;C;MI-14423;NA203;;0;1;22.9;13.22132;0;0;-14.86768;-74.98161;1
  1026;C;MI-14426;NA203;;0;1;22.9;13.22132;0;0;-14.87255;-74.9867;1
  1027;C;MI-14448;NA203;;0;1;22.9;13.22132;0;0;-14.91185;-75.00057;1
  1028;C;MI-14450;NA203;;0;1;22.9;13.22132;0;0;-14.97365;-74.89264;1
  1029;C;MI-15166;NA203;;0;1;22.9;13.22132;0;0;-14.95815;-74.98586;1
  1030;C;MI-15229;NA203;;0;1;22.9;13.22132;0;0;-14.92949;-74.98803;1
  1031;C;MI-15239;NA203;;0;1;22.9;13.22132;0;0;-14.97174;-74.93327;1
  1032;C;MI-15650;NA203;;0;1;22.9;13.22132;0;0;-14.97058;-74.90595;1
  1033;C;MI-16177;NA203;;0;1;22.9;13.22132;0;0;-14.93148;-74.98788;1
  1034;C;MI-16197;NA203;;0;1;22.9;13.22132;0;0;-14.87221;-74.99017;1
  1035;C;MI-16321;NA203;;0;1;22.9;13.22132;0;0;-14.90631;-74.98479;1
  1036;C;MI-16356;NA203;;0;1;22.9;13.22132;0;0;-14.94758;-74.98694;1
  1037;C;MI-16366;NA203;;0;1;22.9;13.22132;0;0;-14.93745;-74.9874;1
  1038;C;MI-16503;NA203;;0;1;22.9;13.22132;0;0;-14.90886;-74.99961;1
  1039;C;MI-17803;NA203;;0;1;22.9;13.22132;0;0;-14.96377;-74.98587;1
  1040;C;MI-18352;NA203;;0;1;22.9;13.22132;0;0;-14.8729;-74.98672;1
  1041;C;MI-18649;NA203;;0;1;22.9;13.22132;0;0;-14.92065;-74.99677;1
  1042;C;MI-18663;NA203;;0;1;22.9;13.22132;0;0;-14.9239;-74.9974;1
  1043;C;MI-18828;NA203;;0;1;22.9;13.22132;0;0;-14.91498;-75.04936;1
  1044;C;MI-19253;NA203;;0;1;22.9;13.22132;0;0;-14.87379;-74.97909;1
  1045;C;MI-19256;NA203;;0;1;22.9;13.22132;0;0;-14.90774;-74.95725;1
  1046;C;MI-19472;NA203;;0;1;22.9;13.22132;0;0;-14.85798;-74.9712;1
  1047;C;MI-19475;NA203;;0;1;22.9;13.22132;0;0;-14.90475;-74.98389;1
  1048;C;MI-19483;NA203;;0;1;22.9;13.22132;0;0;-14.94383;-74.98658;1
  1049;C;MI-19824;NA203;;0;1;22.9;13.22132;0;0;-14.86591;-74.97993;1
  1050;C;MI-700627;NA203;;0;1;22.9;13.22132;0;0;-14.9286;-74.98792;1
  1051;C;MI-701505;NA203;;0;1;22.9;13.22132;0;0;-14.97498;-74.84991;1
  1052;C;MI-701522;NA203;;0;1;22.9;13.22132;0;0;-14.97452;-74.85405;1
  1053;C;MI-702244;NA203;;0;1;22.9;13.22132;0;0;-14.86587;-74.97978;1
  1054;C;MI-703397;NA203;;0;1;22.9;13.22132;0;0;-14.97648;-74.84198;1
  1055;C;MI-803871;NA203;;0;1;22.9;13.22132;0;0;-14.92873;-74.98782;1
  1056;C;MI-805080;NA203;;0;1;22.9;13.22132;0;0;-14.97331;-74.84506;1
  1057;C;MI-812438;NA203;;0;1;22.9;13.22132;0;0;-14.90583;-74.9691;1
  1058;C;MI-831249;NA203;;0;1;22.9;13.22132;0;0;-14.97609;-74.8388;1
  1059;C;MI-842463;NA203;;0;1;22.9;13.22132;0;0;-14.9178;-74.93446;1
  1060;C;MI-842466;NA203;;0;1;22.9;13.22132;0;0;-14.91964;-74.93244;1
  1061;C;MI-842472;NA203;;0;1;22.9;13.22132;0;0;-14.9113;-74.93764;1
  1062;C;MI-842477;NA203;;0;1;22.9;13.22132;0;0;-14.91974;-74.93759;1
  1063;C;MI-842520;NA203;;0;1;22.9;13.22132;0;0;-14.91782;-74.92846;1
  1064;C;MI-842524;NA203;;0;1;22.9;13.22132;0;0;-14.91548;-74.92825;1
  1065;C;MI-8426;NA203;;0;1;22.9;13.22132;0;0;-14.85234;-74.95974;1
  1066;C;MI-8478;NA203;;0;1;22.9;13.22132;0;0;-14.85286;-74.962;1
  1067;C;MI-8502;NA203;;0;1;22.9;13.22132;0;0;-14.91566;-74.9495;1
  1068;C;MI-85051;NA203;;0;1;22.9;13.22132;0;0;-14.91022;-74.92105;1
  1069;C;MI-85071;NA203;;0;1;22.9;13.22132;0;0;-14.90971;-75.00188;1
  1070;C;MI-8511;NA203;;0;1;22.9;13.22132;0;0;-14.91272;-75.00112;1
  1071;C;MI-8518;NA203;;0;1;22.9;13.22132;0;0;-14.91368;-74.98566;1
  1072;C;MI-8521;NA203;;0;1;22.9;13.22132;0;0;-14.97818;-74.98761;1
  1073;C;MI-8525;NA203;;0;1;22.9;13.22132;0;0;-14.98114;-74.96277;1
  1074;C;MI-85281;NA203;;0;1;22.9;13.22132;0;0;-14.97249;-74.93072;1
  1075;C;MI-8533;NA203;;0;1;22.9;13.22132;0;0;-14.98254;-74.89713;1
  1076;C;MI-8535;NA203;;0;1;22.9;13.22132;0;0;-14.9736;-74.89095;1
  1077;C;MI-8543;NA203;;0;1;22.9;13.22132;0;0;-14.97207;-74.87;1
  1078;C;MI-8549;NA203;;0;1;22.9;13.22132;0;0;-14.97139;-74.83331;1
  1079;C;MI-8593;NA203;;0;1;22.9;13.22132;0;0;-14.87039;-74.97821;1
  1080;C;MI-875753;NA203;;0;1;22.9;13.22132;0;0;-14.90614;-74.9848;1
  1081;C;MI-875760;NA203;;0;1;22.9;13.22132;0;0;-14.87134;-74.97843;1
  1082;C;MI-8823;NA203;;0;1;22.9;13.22132;0;0;-14.87516;-74.98212;1
  1083;C;MI-886330;NA203;;0;1;22.9;13.22132;0;0;-14.92048;-75.0303;1
  1084;C;MI-912572;NA203;;0;1;22.9;13.22132;0;0;-14.9747;-74.85098;1
  1085;C;MI-913341;NA203;;0;1;22.9;13.22132;0;0;-14.9402;-74.95853;1
  1086;C;MI-924669;NA203;;0;1;22.9;13.22132;0;0;-14.87151;-74.9879;1
  1087;C;MI-927223;NA203;;0;1;22.9;13.22132;0;0;-14.94285;-74.96537;1
  1088;C;MI-927451;NA203;;0;1;22.9;13.22132;0;0;-14.89413;-74.98245;1
  1089;C;MI-928310;NA203;;0;1;22.9;13.22132;0;0;-14.93803;-74.95139;1
  1090;C;MI-931335;NA203;;0;1;22.9;13.22132;0;0;-14.94298;-74.96637;1
  1091;C;MI-931337;NA203;;0;1;22.9;13.22132;0;0;-14.94296;-74.96635;1
  1092;C;MI-933894;NA203;;0;1;22.9;13.22132;0;0;-14.92341;-75.02376;1
  1093;C;MI-938043;NA203;;0;1;22.9;13.22132;0;0;-14.90463;-74.98406;1
  1094;C;MI-938046;NA203;;0;1;22.9;13.22132;0;0;-14.90475;-74.98357;1
  1095;C;MI-938206;NA203;;0;1;22.9;13.22132;0;0;-14.93954;-74.95587;1
  1096;C;MI-938325;NA203;;0;1;22.9;13.22132;0;0;-14.90745;-74.99927;1
  1097;C;MI-945242;NA203;;0;1;22.9;13.22132;0;0;-14.90743;-75.06998;1
  1098;C;MI-962914;NA203;;0;1;22.9;13.22132;0;0;-14.93965;-74.95567;1
  1099;C;MI-963888;NA203;;0;1;22.9;13.22132;0;0;-14.93147;-74.98829;1
  1100;C;MI-964790;NA203;;0;1;22.9;13.22132;0;0;-14.93057;-74.99902;1
  1101;C;MI-972212;NA203;;0;1;22.9;13.22132;0;0;-14.94512;-74.9753;1
  1102;C;MINERA PECAN.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1103;C;MINERA PECHE.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1104;C;Miguel Aybar Molina.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1105;C;PINO BARRIOS RICHARD HE;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1106;C;Procesamiento de Minerales Alonso.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1107;C;ROSTOV TECHNOLOGIES.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1108;C;SET COPARA;NA203;;0;0;22.9;13.22132;0;0;0;0;1
  1109;C;SE_M50099(3);690;;0;2;22.9;13.22132;0;0;0;0;1
  1110;C;SE_M50099;690;;0;0;22.9;13.22132;0;0;-14.97148;-74.98134;1
  1111;C;SE_M50099_1;690;;0;2;22.9;13.22132;0;0;0;0;1
  1112;C;SE_M50099_2;690;;0;2;0.22;0.127017;0;0;0;0;1
  1113;C;SE_M50100(3);691;;0;2;22.9;13.22132;0;0;0;0;1
  1114;C;SE_M50100;691;;0;0;22.9;13.22132;0;0;-14.97319;-74.97607;1
  1115;C;SE_M50100_1;691;;0;2;22.9;13.22132;0;0;0;0;1
  1116;C;SE_M50100_2;691;;0;2;0.22;0.127017;0;0;0;0;1
  1117;C;SE_M50102(3);692;;0;2;22.9;13.22132;0;0;0;0;1
  1118;C;SE_M50102;692;;0;0;22.9;13.22132;0;0;-14.97131;-74.98244;1
  1119;C;SE_M50102_1;692;;0;2;22.9;13.22132;0;0;0;0;1
  1120;C;SE_M50102_2;692;;0;2;0.22;0.127017;0;0;0;0;1
  1121;C;SE_M50106(3);693;;0;2;22.9;13.22132;0;0;0;0;1
  1122;C;SE_M50106;693;;0;0;22.9;13.22132;0;0;-14.94249;-74.98662;1
  1123;C;SE_M50106_1;693;;0;2;22.9;13.22132;0;0;0;0;1
  1124;C;SE_M50106_2;693;;0;2;0.22;0.127017;0;0;0;0;1
  1125;C;SE_M50111(3);694;;0;2;22.9;13.22132;0;0;0;0;1
  1126;C;SE_M50111;694;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1127;C;SE_M50111_1;694;;0;2;22.9;13.22132;0;0;0;0;1
  1128;C;SE_M50111_2;694;;0;2;0.22;0.127017;0;0;0;0;1
  1129;C;SE_M50122(3);695;;0;2;22.9;13.22132;0;0;0;0;1
  1130;C;SE_M50122;695;;0;0;22.9;13.22132;0;0;-14.97287;-74.93903;1
  1131;C;SE_M50122_1;695;;0;2;22.9;13.22132;0;0;0;0;1
  1132;C;SE_M50122_2;695;;0;2;0.22;0.127017;0;0;0;0;1
  1133;C;SE_M50123;696;;0;0;22.9;13.22132;0;0;-14.94885;-74.98712;1
  1134;C;SE_M50123_1;696;;0;2;22.9;13.22132;0;0;0;0;1
  1135;C;SE_M50123_2;696;;0;2;0.22;0.127017;0;0;0;0;1
  1136;C;SE_M50129(3);697;;0;2;22.9;13.22132;0;0;0;0;1
  1137;C;SE_M50129;697;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1138;C;SE_M50129_1;697;;0;2;22.9;13.22132;0;0;0;0;1
  1139;C;SE_M50129_2;697;;0;2;0.22;0.127017;0;0;0;0;1
  1140;C;SE_M50134(3);698;;0;2;22.9;13.22132;0;0;0;0;1
  1141;C;SE_M50134;698;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1142;C;SE_M50134_1;698;;0;2;22.9;13.22132;0;0;0;0;1
  1143;C;SE_M50134_2;698;;0;2;0.22;0.127017;0;0;0;0;1
  1144;C;SE_M50135(3);699;;0;2;22.9;13.22132;0;0;0;0;1
  1145;C;SE_M50135(4);699;;0;2;22.9;13.22132;0;0;0;0;1
  1146;C;SE_M50135;699;;0;0;22.9;13.22132;0;0;-14.85834;-74.97208;1
  1147;C;SE_M50135_1;699;;0;2;22.9;13.22132;0;0;0;0;1
  1148;C;SE_M50135_2;699;;0;2;0.22;0.127017;0;0;0;0;1
  1149;C;SE_M50138;700;;0;0;22.9;13.22132;0;0;-14.94382;-74.98657;1
  1150;C;SE_M50138_1;700;;0;2;22.9;13.22132;0;0;0;0;1
  1151;C;SE_M50138_2;700;;0;2;0.22;0.127017;0;0;0;0;1
  1152;C;SE_M50139(3);701;;0;2;22.9;13.22132;0;0;0;0;1
  1153;C;SE_M50139;701;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1154;C;SE_M50139_1;701;;0;2;22.9;13.22132;0;0;0;0;1
  1155;C;SE_M50139_2;701;;0;2;0.22;0.127017;0;0;0;0;1
  1156;C;SE_M50141(3);702;;0;2;22.9;13.22132;0;0;0;0;1
  1157;C;SE_M50141;702;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1158;C;SE_M50141_1;702;;0;2;22.9;13.22132;0;0;0;0;1
  1159;C;SE_M50141_2;702;;0;2;0.22;0.127017;0;0;0;0;1
  1160;C;SE_M50144(3);703;;0;2;22.9;13.22132;0;0;0;0;1
  1161;C;SE_M50144;703;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1162;C;SE_M50144_1;703;;0;2;22.9;13.22132;0;0;0;0;1
  1163;C;SE_M50144_2;703;;0;2;0.22;0.127017;0;0;0;0;1
  1164;C;SE_M50145(3);704;;0;2;22.9;13.22132;0;0;0;0;1
  1165;C;SE_M50145(4);704;;0;2;22.9;13.22132;0;0;0;0;1
  1166;C;SE_M50145;704;;0;0;22.9;13.22132;0;0;-14.86422;-74.97677;1
  1167;C;SE_M50145_1;704;;0;2;22.9;13.22132;0;0;0;0;1
  1168;C;SE_M50145_2;704;;0;2;0.22;0.127017;0;0;0;0;1
  1169;C;SE_M50146(3);705;;0;2;22.9;13.22132;0;0;0;0;1
  1170;C;SE_M50146;705;;0;0;22.9;13.22132;0;0;-14.95814;-74.98584;1
  1171;C;SE_M50146_1;705;;0;2;22.9;13.22132;0;0;0;0;1
  1172;C;SE_M50146_2;705;;0;2;0.22;0.127017;0;0;0;0;1
  1173;C;SE_M50149(3);706;;0;2;22.9;13.22132;0;0;0;0;1
  1174;C;SE_M50149;706;;0;0;22.9;13.22132;0;0;-14.97181;-74.97906;1
  1175;C;SE_M50149_1;706;;0;2;22.9;13.22132;0;0;0;0;1
  1176;C;SE_M50149_2;706;;0;2;0.22;0.127017;0;0;0;0;1
  1177;C;SE_M50150(3);707;;0;2;22.9;13.22132;0;0;0;0;1
  1178;C;SE_M50150;707;;0;0;22.9;13.22132;0;0;-14.94676;-74.98725;1
  1179;C;SE_M50150_1;707;;0;2;22.9;13.22132;0;0;0;0;1
  1180;C;SE_M50150_2;707;;0;2;0.22;0.127017;0;0;0;0;1
  1181;C;SE_M50153(3);708;;0;2;22.9;13.22132;0;0;0;0;1
  1182;C;SE_M50153;708;;0;0;22.9;13.22132;0;0;-14.93623;-74.98759;1
  1183;C;SE_M50153_1;708;;0;2;22.9;13.22132;0;0;0;0;1
  1184;C;SE_M50153_2;708;;0;2;0.22;0.127017;0;0;0;0;1
  1185;C;SE_M50154(3);709;;0;2;22.9;13.22132;0;0;0;0;1
  1186;C;SE_M50154;709;;0;0;22.9;13.22132;0;0;-14.87281;-74.98648;1
  1187;C;SE_M50154_1;709;;0;2;22.9;13.22132;0;0;0;0;1
  1188;C;SE_M50154_2;709;;0;2;0.22;0.127017;0;0;0;0;1
  1189;C;SE_M50156(3);710;;0;2;22.9;13.22132;0;0;0;0;1
  1190;C;SE_M50156;710;;0;0;22.9;13.22132;0;0;-14.97056;-74.90595;1
  1191;C;SE_M50156_1;710;;0;2;22.9;13.22132;0;0;0;0;1
  1192;C;SE_M50156_2;710;;0;2;0.22;0.127017;0;0;0;0;1
  1193;C;SE_M50157;711;;0;0;22.9;13.22132;0;0;-14.90473;-74.98389;1
  1194;C;SE_M50157_1;711;;0;2;22.9;13.22132;0;0;0;0;1
  1195;C;SE_M50157_2;711;;0;2;0.22;0.127017;0;0;0;0;1
  1196;C;SE_M50162(3);712;;0;2;22.9;13.22132;0;0;0;0;1
  1197;C;SE_M50162;712;;0;0;22.9;13.22132;0;0;-14.92947;-74.98804;1
  1198;C;SE_M50162_1;712;;0;2;22.9;13.22132;0;0;0;0;1
  1199;C;SE_M50162_2;712;;0;2;0.22;0.127017;0;0;0;0;1
  1200;C;SE_M50163(3);713;;0;2;22.9;13.22132;0;0;0;0;1
  1201;C;SE_M50163;713;;0;0;22.9;13.22132;0;0;-14.87127;-74.97842;1
  1202;C;SE_M50163_1;713;;0;2;22.9;13.22132;0;0;0;0;1
  1203;C;SE_M50163_2;713;;0;2;0.22;0.127017;0;0;0;0;1
  1204;C;SE_M50169(3);714;;0;2;22.9;13.22132;0;0;0;0;1
  1205;C;SE_M50169;714;;0;0;22.9;13.22132;0;0;-14.97172;-74.93328;1
  1206;C;SE_M50169_1;714;;0;2;22.9;13.22132;0;0;0;0;1
  1207;C;SE_M50169_2;714;;0;2;0.22;0.127017;0;0;0;0;1
  1208;C;SE_M50171(3);715;;0;2;22.9;13.22132;0;0;0;0;1
  1209;C;SE_M50171;715;;0;0;22.9;13.22132;0;0;-14.95307;-74.98643;1
  1210;C;SE_M50171_1;715;;0;2;22.9;13.22132;0;0;0;0;1
  1211;C;SE_M50171_2;715;;0;2;0.22;0.127017;0;0;0;0;1
  1212;C;SE_M50172;716;;0;0;22.9;13.22132;0;0;-14.92859;-74.98793;1
  1213;C;SE_M50172_1;716;;0;2;22.9;13.22132;0;0;0;0;1
  1214;C;SE_M50172_2;716;;0;2;0.22;0.127017;0;0;0;0;1
  1215;C;SE_M50173;717;;0;0;22.9;13.22132;0;0;-14.90631;-74.98482;1
  1216;C;SE_M50173_1;717;;0;2;22.9;13.22132;0;0;0;0;1
  1217;C;SE_M50173_2;717;;0;2;0.22;0.127017;0;0;0;0;1
  1218;C;SE_SE50080;717;;0;2;22.9;13.22132;0;0;0;0;1
  1219;C;SE_M50174(3);718;;0;2;22.9;13.22132;0;0;0;0;1
  1220;C;SE_M50174;718;;0;0;22.9;13.22132;0;0;-14.94756;-74.98692;1
  1221;C;SE_M50174_1;718;;0;2;22.9;13.22132;0;0;0;0;1
  1222;C;SE_M50174_2;718;;0;2;0.22;0.127017;0;0;0;0;1
  1223;C;SE_M50175(3);719;;0;2;22.9;13.22132;0;0;0;0;1
  1224;C;SE_M50175;719;;0;0;22.9;13.22132;0;0;-14.93743;-74.98742;1
  1225;C;SE_M50175_1;719;;0;2;22.9;13.22132;0;0;0;0;1
  1226;C;SE_M50175_2;719;;0;2;0.22;0.127017;0;0;0;0;1
  1227;C;SE_M50176(3);720;;0;2;22.9;13.22132;0;0;0;0;1
  1228;C;SE_M50176;720;;0;0;22.9;13.22132;0;0;-14.90885;-74.99959;1
  1229;C;SE_M50176_1;720;;0;2;22.9;13.22132;0;0;0;0;1
  1230;C;SE_M50176_2;720;;0;2;0.22;0.127017;0;0;0;0;1
  1231;C;SE_M50179(3);721;;0;2;22.9;13.22132;0;0;0;0;1
  1232;C;SE_M50179;721;;0;0;22.9;13.22132;0;0;-14.93296;-74.98701;1
  1233;C;SE_M50179_1;721;;0;2;22.9;13.22132;0;0;0;0;1
  1234;C;SE_M50179_2;721;;0;2;0.22;0.127017;0;0;0;0;1
  1235;C;SE_M50180(3);722;;0;2;22.9;13.22132;0;0;0;0;1
  1236;C;SE_M50180;722;;0;0;22.9;13.22132;0;0;-14.93673;-74.98698;1
  1237;C;SE_M50180_1;722;;0;2;22.9;13.22132;0;0;0;0;1
  1238;C;SE_M50180_2;722;;0;2;0.22;0.127017;0;0;0;0;1
  1239;C;SE_M50184(3);723;;0;2;22.9;13.22132;0;0;0;0;1
  1240;C;SE_M50184;723;;0;0;22.9;13.22132;0;0;-14.93145;-74.98787;1
  1241;C;SE_M50184_1;723;;0;2;22.9;13.22132;0;0;0;0;1
  1242;C;SE_M50184_2;723;;0;2;0.22;0.127017;0;0;0;0;1
  1243;C;SE_M50185(3);724;;0;2;22.9;13.22132;0;0;0;0;1
  1244;C;SE_M50185;724;;0;0;22.9;13.22132;0;0;-14.87219;-74.9902;1
  1245;C;SE_M50185_1;724;;0;2;22.9;13.22132;0;0;0;0;1
  1246;C;SE_M50185_2;724;;0;2;0.22;0.127017;0;0;0;0;1
  1247;C;SE_M50188(3);725;;0;2;22.9;13.22132;0;0;0;0;1
  1248;C;SE_M50188;725;;0;0;22.9;13.22132;0;0;-14.96376;-74.98589;1
  1249;C;SE_M50188_1;725;;0;2;22.9;13.22132;0;0;0;0;1
  1250;C;SE_M50188_2;725;;0;2;0.22;0.127017;0;0;0;0;1
  1251;C;SE_M50194(3);726;;0;2;22.9;13.22132;0;0;0;0;1
  1252;C;SE_M50194;726;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1253;C;SE_M50194_1;726;;0;2;22.9;13.22132;0;0;0;0;1
  1254;C;SE_M50194_2;726;;0;2;0.22;0.127017;0;0;0;0;1
  1255;C;SE_M50195(3);727;;0;2;22.9;13.22132;0;0;0;0;1
  1256;C;SE_M50195;727;;0;0;22.9;13.22132;0;0;-14.86603;-74.9819;1
  1257;C;SE_M50195_1;727;;0;2;22.9;13.22132;0;0;0;0;1
  1258;C;SE_M50195_2;727;;0;2;0.22;0.127017;0;0;0;0;1
  1259;C;SE_M50196(3);728;;0;2;22.9;13.22132;0;0;0;0;1
  1260;C;SE_M50196;728;;0;0;22.9;13.22132;0;0;-14.92065;-74.99679;1
  1261;C;SE_M50196_1;728;;0;2;22.9;13.22132;0;0;0;0;1
  1262;C;SE_M50196_2;728;;0;2;0.22;0.127017;0;0;0;0;1
  1263;C;SE_M50197;729;;0;0;22.9;13.22132;0;0;-14.92391;-74.99741;1
  1264;C;SE_M50197_1;729;;0;2;22.9;13.22132;0;0;0;0;1
  1265;C;SE_M50197_2;729;;0;2;0.22;0.127017;0;0;0;0;1
  1266;C;SE_M50200(3);730;;0;2;22.9;13.22132;0;0;0;0;1
  1267;C;SE_M50200;730;;0;0;22.9;13.22132;0;0;-14.9712;-74.98298;1
  1268;C;SE_M50200_1;730;;0;2;22.9;13.22132;0;0;0;0;1
  1269;C;SE_M50200_2;730;;0;2;0.22;0.127017;0;0;0;0;1
  1270;C;SE_M50201(3);731;;0;2;22.9;13.22132;0;0;0;0;1
  1271;C;SE_M50201;731;;0;0;22.9;13.22132;0;0;-14.87291;-74.98672;1
  1272;C;SE_M50201_1;731;;0;2;22.9;13.22132;0;0;0;0;1
  1273;C;SE_M50201_2;731;;0;2;0.22;0.127017;0;0;0;0;1
  1274;C;SE_M50202(3);732;;0;2;22.9;13.22132;0;0;0;0;1
  1275;C;SE_M50202;732;;0;0;22.9;13.22132;0;0;-14.93804;-74.98683;1
  1276;C;SE_M50202_1;732;;0;2;22.9;13.22132;0;0;0;0;1
  1277;C;SE_M50202_2;732;;0;2;0.22;0.127017;0;0;0;0;1
  1278;C;SE_M50209(3);733;;0;2;22.9;13.22132;0;0;0;0;1
  1279;C;SE_M50209;733;;0;0;22.9;13.22132;0;0;-14.87379;-74.97908;1
  1280;C;SE_M50209_1;733;;0;2;22.9;13.22132;0;0;0;0;1
  1281;C;SE_M50209_2;733;;0;2;0.22;0.127017;0;0;0;0;1
  1282;C;SE_M50210;734;;0;0;22.9;13.22132;0;0;-14.90775;-74.95725;1
  1283;C;SE_M50210_1;734;;0;2;22.9;13.22132;0;0;0;0;1
  1284;C;SE_M50210_2;734;;0;2;0.22;0.127017;0;0;0;0;1
  1285;C;SE_M50225;735;;0;0;22.9;13.22132;0;0;-14.91497;-75.04936;1
  1286;C;SE_M50225_1;735;;0;2;22.9;13.22132;0;0;0;0;1
  1287;C;SE_M50225_2;735;;0;2;0.22;0.127017;0;0;0;0;1
  1288;C;SE_M50226;736;;0;0;22.9;13.22132;0;0;-14.8659;-74.97993;1
  1289;C;SE_M50226_1;736;;0;2;22.9;13.22132;0;0;0;0;1
  1290;C;SE_M50226_2;736;;0;2;0.22;0.127017;0;0;0;0;1
  1291;C;SE_M50244(3);737;;0;2;22.9;13.22132;0;0;0;0;1
  1292;C;SE_M50244;737;;0;0;22.9;13.22132;0;0;-14.88199;-74.98086;1
  1293;C;SE_M50244_1;737;;0;2;22.9;13.22132;0;0;0;0;1
  1294;C;SE_M50244_2;737;;0;2;0.22;0.127017;0;0;0;0;1
  1295;C;SE_M50246(3);738;;0;2;22.9;13.22132;0;0;0;0;1
  1296;C;SE_M50246;738;;0;0;22.9;13.22132;0;0;-14.97497;-74.84993;1
  1297;C;SE_M50246_1;738;;0;2;22.9;13.22132;0;0;0;0;1
  1298;C;SE_M50246_2;738;;0;2;0.22;0.127017;0;0;0;0;1
  1299;C;SE_M50247;739;;0;0;22.9;13.22132;0;0;-14.97451;-74.85406;1
  1300;C;SE_M50247_1;739;;0;2;22.9;13.22132;0;0;0;0;1
  1301;C;SE_M50247_2;739;;0;2;0.22;0.127017;0;0;0;0;1
  1302;C;SE_M50249(3);740;;0;2;22.9;13.22132;0;0;0;0;1
  1303;C;SE_M50249;740;;0;0;22.9;13.22132;0;0;-14.86585;-74.97979;1
  1304;C;SE_M50249_1;740;;0;2;22.9;13.22132;0;0;0;0;1
  1305;C;SE_M50249_2;740;;0;2;0.22;0.127017;0;0;0;0;1
  1306;C;SE_M50251(3);741;;0;2;22.9;13.22132;0;0;0;0;1
  1307;C;SE_M50251;741;;0;0;22.9;13.22132;0;0;-14.92874;-74.98783;1
  1308;C;SE_M50251_1;741;;0;2;22.9;13.22132;0;0;0;0;1
  1309;C;SE_M50251_2;741;;0;2;0.22;0.127017;0;0;0;0;1
  1310;C;SE_M50253(3);742;;0;2;22.9;13.22132;0;0;0;0;1
  1311;C;SE_M50253;742;;0;0;22.9;13.22132;0;0;-14.85797;-74.97121;1
  1312;C;SE_M50253_1;742;;0;2;22.9;13.22132;0;0;0;0;1
  1313;C;SE_M50253_2;742;;0;2;0.22;0.127017;0;0;0;0;1
  1314;C;SE_M50259;743;;0;0;22.9;13.22132;0;0;-14.90583;-74.96908;1
  1315;C;SE_M50259_1;743;;0;2;22.9;13.22132;0;0;0;0;1
  1316;C;SE_M50259_2;743;;0;2;0.22;0.127017;0;0;0;0;1
  1317;C;SE_M50302;743;;0;2;22.9;13.22132;0;0;0;0;1
  1318;C;SE_M50261(3);744;;0;2;22.9;13.22132;0;0;0;0;1
  1319;C;SE_M50261;744;;0;0;22.9;13.22132;0;0;-14.97609;-74.83882;1
  1320;C;SE_M50261_1;744;;0;2;22.9;13.22132;0;0;0;0;1
  1321;C;SE_M50261_2;744;;0;2;0.22;0.127017;0;0;0;0;1
  1322;C;SE_M50262(3);745;;0;2;22.9;13.22132;0;0;0;0;1
  1323;C;SE_M50262;745;;0;0;22.9;13.22132;0;0;-14.93321;-74.98747;1
  1324;C;SE_M50262_1;745;;0;2;22.9;13.22132;0;0;0;0;1
  1325;C;SE_M50262_2;745;;0;2;0.22;0.127017;0;0;0;0;1
  1326;C;SE_M50276(3);746;;0;2;22.9;13.22132;0;0;0;0;1
  1327;C;SE_M50276;746;;0;0;22.9;13.22132;0;0;-14.86651;-74.98244;1
  1328;C;SE_M50276_1;746;;0;2;22.9;13.22132;0;0;0;0;1
  1329;C;SE_M50276_2;746;;0;2;0.22;0.127017;0;0;0;0;1
  1330;C;SE_M50280(3);747;;0;2;22.9;13.22132;0;0;0;0;1
  1331;C;SE_M50280;747;;0;0;22.9;13.22132;0;0;-14.92047;-75.03031;1
  1332;C;SE_M50280_1;747;;0;2;22.9;13.22132;0;0;0;0;1
  1333;C;SE_M50280_2;747;;0;2;0.22;0.127017;0;0;0;0;1
  1334;C;SE_M50289(3);748;;0;2;22.9;13.22132;0;0;0;0;1
  1335;C;SE_M50289;748;;0;0;22.9;13.22132;0;0;-14.94021;-74.95852;1
  1336;C;SE_M50289_1;748;;0;2;22.9;13.22132;0;0;0;0;1
  1337;C;SE_M50289_2;748;;0;2;0.22;0.127017;0;0;0;0;1
  1338;C;SE_M50290;749;;0;0;22.9;13.22132;0;0;-14.90757;-75.06996;1
  1339;C;SE_M50290_1;749;;0;2;22.9;13.22132;0;0;0;0;1
  1340;C;SE_M50290_2;749;;0;2;0.22;0.127017;0;0;0;0;1
  1341;C;SE_M50304;749;;0;2;22.9;13.22132;0;0;0;0;1
  1342;C;SE_M50292(3);750;;0;2;22.9;13.22132;0;0;0;0;1
  1343;C;SE_M50292;750;;0;0;22.9;13.22132;0;0;-14.8715;-74.98792;1
  1344;C;SE_M50292_1;750;;0;2;22.9;13.22132;0;0;0;0;1
  1345;C;SE_M50292_2;750;;0;2;0.22;0.127017;0;0;0;0;1
  1346;C;SE_M50293(3);751;;0;2;22.9;13.22132;0;0;0;0;1
  1347;C;SE_M50293;751;;0;0;22.9;13.22132;0;0;-14.93802;-74.95137;1
  1348;C;SE_M50293_1;751;;0;2;22.9;13.22132;0;0;0;0;1
  1349;C;SE_M50293_2;751;;0;2;0.22;0.127017;0;0;0;0;1
  1350;C;SE_M50294(3);752;;0;2;22.9;13.22132;0;0;0;0;1
  1351;C;SE_M50294;752;;0;0;22.9;13.22132;0;0;-14.94286;-74.96536;1
  1352;C;SE_M50294_1;752;;0;2;22.9;13.22132;0;0;0;0;1
  1353;C;SE_M50294_2;752;;0;2;0.22;0.127017;0;0;0;0;1
  1354;C;SE_M50295(3);753;;0;2;22.9;13.22132;0;0;0;0;1
  1355;C;SE_M50295;753;;0;0;22.9;13.22132;0;0;-14.89412;-74.98247;1
  1356;C;SE_M50295_1;753;;0;2;22.9;13.22132;0;0;0;0;1
  1357;C;SE_M50295_2;753;;0;2;0.22;0.127017;0;0;0;0;1
  1358;C;SE_M50296(3);754;;0;2;22.9;13.22132;0;0;0;0;1
  1359;C;SE_M50296;754;;0;0;22.9;13.22132;0;0;-14.94297;-74.96635;1
  1360;C;SE_M50296_1;754;;0;2;22.9;13.22132;0;0;0;0;1
  1361;C;SE_M50296_2;754;;0;2;0.22;0.127017;0;0;0;0;1
  1362;C;SE_M50297(3);755;;0;2;22.9;13.22132;0;0;0;0;1
  1363;C;SE_M50297;755;;0;0;22.9;13.22132;0;0;-14.92342;-75.02374;1
  1364;C;SE_M50297_1;755;;0;2;22.9;13.22132;0;0;0;0;1
  1365;C;SE_M50297_2;755;;0;2;0.22;0.127017;0;0;0;0;1
  1366;C;SE_M50299;756;;0;0;22.9;13.22132;0;0;-14.90463;-74.98407;1
  1367;C;SE_M50299_1;756;;0;2;22.9;13.22132;0;0;0;0;1
  1368;C;SE_M50299_2;756;;0;2;0.22;0.127017;0;0;0;0;1
  1369;C;SE_M50300(3);757;;0;2;22.9;13.22132;0;0;0;0;1
  1370;C;SE_M50300;757;;0;0;22.9;13.22132;0;0;-14.93955;-74.95586;1
  1371;C;SE_M50300_1;757;;0;2;22.9;13.22132;0;0;0;0;1
  1372;C;SE_M50300_2;757;;0;2;0.22;0.127017;0;0;0;0;1
  1373;C;SE_M50301(3);758;;0;2;22.9;13.22132;0;0;0;0;1
  1374;C;SE_M50301;758;;0;0;22.9;13.22132;0;0;-14.90747;-74.99928;1
  1375;C;SE_M50301_1;758;;0;2;22.9;13.22132;0;0;0;0;1
  1376;C;SE_M50301_2;758;;0;2;0.22;0.127017;0;0;0;0;1
  1377;C;SE_M50302(3);759;;0;2;22.9;13.22132;0;0;0;0;1
  1378;C;SE_M50302;759;;0;0;22.9;13.22132;0;0;-14.89968;-74.98338;1
  1379;C;SE_M50302_1;759;;0;2;22.9;13.22132;0;0;0;0;1
  1380;C;SE_M50302_2;759;;0;2;0.22;0.127017;0;0;0;0;1
  1381;C;SE_M50304(3);760;;0;2;22.9;13.22132;0;0;0;0;1
  1382;C;SE_M50304;760;;0;0;22.9;13.22132;0;0;-14.90742;-75.06999;1
  1383;C;SE_M50304_1;760;;0;2;22.9;13.22132;0;0;0;0;1
  1384;C;SE_M50304_2;760;;0;2;0.22;0.127017;0;0;0;0;1
  1385;C;SE_M50307(3);761;;0;2;22.9;13.22132;0;0;0;0;1
  1386;C;SE_M50307;761;;0;0;22.9;13.22132;0;0;-14.90744;-75.06981;1
  1387;C;SE_M50307_1;761;;0;2;22.9;13.22132;0;0;0;0;1
  1388;C;SE_M50307_2;761;;0;2;0.22;0.127017;0;0;0;0;1
  1389;C;SE_M50308(3);762;;0;2;22.9;13.22132;0;0;0;0;1
  1390;C;SE_M50308;762;;0;0;22.9;13.22132;0;0;-14.91014;-74.92168;1
  1391;C;SE_M50308_1;762;;0;2;22.9;13.22132;0;0;0;0;1
  1392;C;SE_M50308_2;762;;0;2;0.22;0.127017;0;0;0;0;1
  1393;C;SE_M50309(3);763;;0;2;22.9;13.22132;0;0;0;0;1
  1394;C;SE_M50309;763;;0;0;22.9;13.22132;0;0;-14.93963;-74.95567;1
  1395;C;SE_M50309_1;763;;0;2;22.9;13.22132;0;0;0;0;1
  1396;C;SE_M50309_2;763;;0;2;0.22;0.127017;0;0;0;0;1
  1397;C;SE_M50310(3);764;;0;2;22.9;13.22132;0;0;0;0;1
  1398;C;SE_M50310;764;;0;0;22.9;13.22132;0;0;-14.93147;-74.98831;1
  1399;C;SE_M50310_1;764;;0;2;22.9;13.22132;0;0;0;0;1
  1400;C;SE_M50310_2;764;;0;2;0.22;0.127017;0;0;0;0;1
  1401;C;SE_M50311(3);765;;0;2;22.9;13.22132;0;0;0;0;1
  1402;C;SE_M50311;765;;0;0;22.9;13.22132;0;0;-14.93057;-74.99903;1
  1403;C;SE_M50311_1;765;;0;2;22.9;13.22132;0;0;0;0;1
  1404;C;SE_M50311_2;765;;0;2;0.22;0.127017;0;0;0;0;1
  1405;C;SE_M50312(3);766;;0;2;22.9;13.22132;0;0;0;0;1
  1406;C;SE_M50312;766;;0;0;22.9;13.22132;0;0;-14.9307;-74.99911;1
  1407;C;SE_M50312_1;766;;0;2;22.9;13.22132;0;0;0;0;1
  1408;C;SE_M50312_2;766;;0;2;0.22;0.127017;0;0;0;0;1
  1409;C;SE_M50313(3);767;;0;2;22.9;13.22132;0;0;0;0;1
  1410;C;SE_M50313;767;;0;0;22.9;13.22132;0;0;-14.92982;-74.9961;1
  1411;C;SE_M50313_1;767;;0;2;22.9;13.22132;0;0;0;0;1
  1412;C;SE_M50313_2;767;;0;2;0.22;0.127017;0;0;0;0;1
  1413;C;SE_M50314(3);768;;0;2;22.9;13.22132;0;0;0;0;1
  1414;C;SE_M50314;768;;0;0;22.9;13.22132;0;0;-14.9445;-74.97015;1
  1415;C;SE_M50314_1;768;;0;2;22.9;13.22132;0;0;0;0;1
  1416;C;SE_M50314_2;768;;0;2;0.22;0.127017;0;0;0;0;1
  1417;C;SE_M50315(3);769;;0;2;22.9;13.22132;0;0;0;0;1
  1418;C;SE_M50315;769;;0;0;22.9;13.22132;0;0;-14.94511;-74.97528;1
  1419;C;SE_M50315_1;769;;0;2;22.9;13.22132;0;0;0;0;1
  1420;C;SE_M50315_2;769;;0;2;0.22;0.127017;0;0;0;0;1
  1421;C;SE_SE50033(1);770;;0;2;22.9;13.22132;0;0;0;0;1
  1422;C;SE_SE50033;770;;0;0;22.9;13.22132;0;0;-14.8506;-74.95619;1
  1423;C;SE_SE50110_1;770;;0;2;22.9;13.22132;0;0;0;0;1
  1424;C;SE_SE50110_2;770;;0;2;0.22;0.127017;0;0;0;0;1
  1425;C;SE_SE50049;771;;0;0;22.9;13.22132;0;0;-14.85233;-74.95975;1
  1426;C;SE_SE50049_1;771;;0;2;22.9;13.22132;0;0;0;0;1
  1427;C;SE_SE50049_2;771;;0;2;0.38;0.219393;0;0;0;0;1
  1428;C;SE_SE50064;772;;0;0;22.9;13.22132;0;0;-14.8506;-74.95619;1
  1429;C;SE_SE50064_1;772;;0;2;22.9;13.22132;0;0;0;0;1
  1430;C;SE_SE50064_2;772;;0;2;0.22;0.127017;0;0;0;0;1
  1431;C;SE_SE50064_3;772;;0;2;22.9;13.22132;0;0;0;0;1
  1432;C;SE_SE50070;773;;0;0;22.9;13.22132;0;0;-14.85285;-74.962;1
  1433;C;SE_SE50070_1;773;;0;2;22.9;13.22132;0;0;0;0;1
  1434;C;SE_SE50070_2;773;;0;2;0.38;0.219393;0;0;0;0;1
  1435;C;SE_SE50075(3);774;;0;2;22.9;13.22132;0;0;0;0;1
  1436;C;SE_SE50075;774;;0;0;22.9;13.22132;0;0;-14.8654;-74.97829;1
  1437;C;SE_SE50075_1;774;;0;2;22.9;13.22132;0;0;0;0;1
  1438;C;SE_SE50075_2;774;;0;2;0.38;0.219393;0;0;0;0;1
  1439;C;SE_SE50076(3);775;;0;2;22.9;13.22132;0;0;0;0;1
  1440;C;SE_SE50076;775;;0;0;22.9;13.22132;0;0;-14.86768;-74.98164;1
  1441;C;SE_SE50076_1;775;;0;2;22.9;13.22132;0;0;0;0;1
  1442;C;SE_SE50076_2;775;;0;2;0.38;0.219393;0;0;0;0;1
  1443;C;SE_SE50077(3);776;;0;2;22.9;13.22132;0;0;0;0;1
  1444;C;SE_SE50077;776;;0;0;22.9;13.22132;0;0;-14.87051;-74.98419;1
  1445;C;SE_SE50077_1;776;;0;2;22.9;13.22132;0;0;0;0;1
  1446;C;SE_SE50077_2;776;;0;2;0.38;0.219393;0;0;0;0;1
  1447;C;SE_SE50078(3);777;;0;2;22.9;13.22132;0;0;0;0;1
  1448;C;SE_SE50078;777;;0;0;22.9;13.22132;0;0;-14.87257;-74.98669;1
  1449;C;SE_SE50078_1;777;;0;2;22.9;13.22132;0;0;0;0;1
  1450;C;SE_SE50078_2;777;;0;2;0.38;0.219393;0;0;0;0;1
  1451;C;SE_SE50079(3);778;;0;2;22.9;13.22132;0;0;0;0;1
  1452;C;SE_SE50079;778;;0;0;22.9;13.22132;0;0;-14.91569;-74.94949;1
  1453;C;SE_SE50079_1;778;;0;2;22.9;13.22132;0;0;0;0;1
  1454;C;SE_SE50079_2;778;;0;2;0.44;0.254034;0;0;0;0;1
  1455;C;SE_SE50080(3);779;;0;2;22.9;13.22132;0;0;0;0;1
  1456;C;SE_SE50080;779;;0;0;22.9;13.22132;0;0;-14.91021;-74.92104;1
  1457;C;SE_SE50080_1;779;;0;2;22.9;13.22132;0;0;0;0;1
  1458;C;SE_SE50080_2;779;;0;2;0.44;0.254034;0;0;0;0;1
  1459;C;SE_SE50081;780;;0;0;22.9;13.22132;0;0;-14.90973;-75.00186;1
  1460;C;SE_SE50081_1;780;;0;2;22.9;13.22132;0;0;0;0;1
  1461;C;SE_SE50081_2;780;;0;2;0.44;0.254034;0;0;0;0;1
  1462;C;SE_SE50082;781;;0;0;22.9;13.22132;0;0;-14.91187;-75.00057;1
  1463;C;SE_SE50082_1;781;;0;2;22.9;13.22132;0;0;0;0;1
  1464;C;SE_SE50082_2;781;;0;2;0.44;0.254034;0;0;0;0;1
  1465;C;SE_SE50083(3);782;;0;2;22.9;13.22132;0;0;0;0;1
  1466;C;SE_SE50083;782;;0;0;22.9;13.22132;0;0;-14.9127;-75.00113;1
  1467;C;SE_SE50083_1;782;;0;2;22.9;13.22132;0;0;0;0;1
  1468;C;SE_SE50083_2;782;;0;2;0.44;0.254034;0;0;0;0;1
  1469;C;SE_SE50084(3);783;;0;2;22.9;13.22132;0;0;0;0;1
  1470;C;SE_SE50084;783;;0;0;22.9;13.22132;0;0;-14.91298;-74.98625;1
  1471;C;SE_SE50084_1;783;;0;2;22.9;13.22132;0;0;0;0;1
  1472;C;SE_SE50084_2;783;;0;2;0.38;0.219393;0;0;0;0;1
  1473;C;SE_SE50085;784;;0;0;22.9;13.22132;0;0;-14.91367;-74.98566;1
  1474;C;SE_SE50085_1;784;;0;2;22.9;13.22132;0;0;0;0;1
  1475;C;SE_SE50085_2;784;;0;2;0.44;0.254034;0;0;0;0;1
  1476;C;SE_SE50086;785;;0;0;22.9;13.22132;0;0;-14.97819;-74.98761;1
  1477;C;SE_SE50086_1;785;;0;2;22.9;13.22132;0;0;0;0;1
  1478;C;SE_SE50086_2;785;;0;2;0.44;0.254034;0;0;0;0;1
  1479;C;SE_SE50087(3);786;;0;2;22.9;13.22132;0;0;0;0;1
  1480;C;SE_SE50087;786;;0;0;22.9;13.22132;0;0;-14.98115;-74.96275;1
  1481;C;SE_SE50087_1;786;;0;2;22.9;13.22132;0;0;0;0;1
  1482;C;SE_SE50087_2;786;;0;2;0.38;0.219393;0;0;0;0;1
  1483;C;SE_SE50088(3);787;;0;2;22.9;13.22132;0;0;0;0;1
  1484;C;SE_SE50088;787;;0;0;22.9;13.22132;0;0;-14.97188;-74.9332;1
  1485;C;SE_SE50088_1;787;;0;2;22.9;13.22132;0;0;0;0;1
  1486;C;SE_SE50088_2;787;;0;2;0.44;0.254034;0;0;0;0;1
  1487;C;SE_SE50089(3);788;;0;2;22.9;13.22132;0;0;0;0;1
  1488;C;SE_SE50089;788;;0;0;22.9;13.22132;0;0;-14.97248;-74.93073;1
  1489;C;SE_SE50089_1;788;;0;2;22.9;13.22132;0;0;0;0;1
  1490;C;SE_SE50089_2;788;;0;2;0.44;0.254034;0;0;0;0;1
  1491;C;SE_SE50090(3);789;;0;2;22.9;13.22132;0;0;0;0;1
  1492;C;SE_SE50090;789;;0;0;22.9;13.22132;0;0;-14.98253;-74.89716;1
  1493;C;SE_SE50090_1;789;;0;2;22.9;13.22132;0;0;0;0;1
  1494;C;SE_SE50090_2;789;;0;2;0.44;0.254034;0;0;0;0;1
  1495;C;SE_SE50091(3);790;;0;2;22.9;13.22132;0;0;0;0;1
  1496;C;SE_SE50091;790;;0;0;22.9;13.22132;0;0;-14.97364;-74.89265;1
  1497;C;SE_SE50091_1;790;;0;2;22.9;13.22132;0;0;0;0;1
  1498;C;SE_SE50091_2;790;;0;2;0.38;0.219393;0;0;0;0;1
  1499;C;SE_SE50092;791;;0;0;22.9;13.22132;0;0;-14.97359;-74.89096;1
  1500;C;SE_SE50092_1;791;;0;2;22.9;13.22132;0;0;0;0;1
  1501;C;SE_SE50092_2;791;;0;2;0.38;0.219393;0;0;0;0;1
  1502;C;SE_SE50093(3);792;;0;2;22.9;13.22132;0;0;0;0;1
  1503;C;SE_SE50093;792;;0;0;22.9;13.22132;0;0;-14.96898;-74.87106;1
  1504;C;SE_SE50093_1;792;;0;2;22.9;13.22132;0;0;0;0;1
  1505;C;SE_SE50093_2;792;;0;2;0.38;0.219393;0;0;0;0;1
  1506;C;SE_SE50094(3);793;;0;2;22.9;13.22132;0;0;0;0;1
  1507;C;SE_SE50094;793;;0;0;22.9;13.22132;0;0;-14.97208;-74.86999;1
  1508;C;SE_SE50094_1;793;;0;2;22.9;13.22132;0;0;0;0;1
  1509;C;SE_SE50094_2;793;;0;2;0.44;0.254034;0;0;0;0;1
  1510;C;SE_SE50095;794;;0;0;22.9;13.22132;0;0;-14.97138;-74.83331;1
  1511;C;SE_SE50095_1;794;;0;2;22.9;13.22132;0;0;0;0;1
  1512;C;SE_SE50095_2;794;;0;2;0.38;0.219393;0;0;0;0;1
  1513;C;SE_SE50096(3);795;;0;2;22.9;13.22132;0;0;0;0;1
  1514;C;SE_SE50096;795;;0;0;22.9;13.22132;0;0;-14.97264;-74.82565;1
  1515;C;SE_SE50096_1;795;;0;2;22.9;13.22132;0;0;0;0;1
  1516;C;SE_SE50096_2;795;;0;2;0.44;0.254034;0;0;0;0;1
  1517;C;SE_SE50108(3);796;;0;2;22.9;13.22132;0;0;0;0;1
  1518;C;SE_SE50108;796;;0;0;22.9;13.22132;0;0;-14.85173;-74.95847;1
  1519;C;SE_SE50108_1;796;;0;2;22.9;13.22132;0;0;0;0;1
  1520;C;SE_SE50108_2;796;;0;2;0.22;0.127017;0;0;0;0;1
  1521;C;SE_SE50110(3);797;;0;2;22.9;13.22132;0;0;0;0;1
  1522;C;SE_SE50110;797;;0;0;22.9;13.22132;0;0;-14.8506;-74.95619;1
  1523;C;SE_SE50110_1;797;;0;2;22.9;13.22132;0;0;0;0;1
  1524;C;SE_SE50110_2;797;;0;2;0.22;0.127017;0;0;0;0;1
  1525;C;SE_SE50126(3);798;;0;2;22.9;13.22132;0;0;0;0;1
  1526;C;SE_SE50126;798;;0;0;22.9;13.22132;0;0;-14.90878;-74.98121;1
  1527;C;SE_SE50126_1;798;;0;2;22.9;13.22132;0;0;0;0;1
  1528;C;SE_SE50126_2;798;;0;2;0.44;0.254034;0;0;0;0;1
  1529;C;SE_SE50132(3);799;;0;2;22.9;13.22132;0;0;0;0;1
  1530;C;SE_SE50132;799;;0;0;22.9;13.22132;0;0;-14.85285;-74.962;1
  1531;C;SE_SE50132_1;799;;0;2;22.9;13.22132;0;0;0;0;1
  1532;C;SE_SE50132_2;799;;0;2;0.38;0.219393;0;0;0;0;1
  1533;C;SE_SE50167(3);800;;0;2;22.9;13.22132;0;0;0;0;1
  1534;C;SE_SE50167;800;;0;0;22.9;13.22132;0;0;-14.87043;-74.9782;1
  1535;C;SE_SE50167_1;800;;0;2;22.9;13.22132;0;0;0;0;1
  1536;C;SE_SE50167_2;800;;0;2;0.38;0.219393;0;0;0;0;1
  1537;C;SE_SE50178(3);801;;0;2;22.9;13.22132;0;0;0;0;1
  1538;C;SE_SE50178;801;;0;0;22.9;13.22132;0;0;-14.97072;-74.98772;1
  1539;C;SE_SE50178_1;801;;0;2;22.9;13.22132;0;0;0;0;1
  1540;C;SE_SE50178_2;801;;0;2;0.44;0.254034;0;0;0;0;1
  1541;C;SE_SE50132_1;802;;0;2;22.9;13.22132;0;0;0;0;1
  1542;C;SE_SE50132_2;802;;0;2;0.38;0.219393;0;0;0;0;1
  1543;C;SE_SE50187(1);802;;0;2;22.9;13.22132;0;0;0;0;1
  1544;C;SE_SE50187;802;;0;0;22.9;13.22132;0;0;-14.85285;-74.962;1
  1545;C;SE_SE50243(3);803;;0;2;22.9;13.22132;0;0;0;0;1
  1546;C;SE_SE50243;803;;0;0;22.9;13.22132;0;0;-14.87517;-74.98214;1
  1547;C;SE_SE50243_1;803;;0;2;22.9;13.22132;0;0;0;0;1
  1548;C;SE_SE50243_2;803;;0;2;0.38;0.219393;0;0;0;0;1
  1549;C;SE_SE50249(3);804;;0;2;22.9;13.22132;0;0;0;0;1
  1550;C;SE_SE50249;804;;0;0;22.9;13.22132;0;0;-14.86457;-74.98063;1
  1551;C;SE_SE50249_1;804;;0;2;22.9;13.22132;0;0;0;0;1
  1552;C;SE_SE50249_2;804;;0;2;0.38;0.219393;0;0;0;0;1
  1553;C;SE_SE50250(3);805;;0;2;22.9;13.22132;0;0;0;0;1
  1554;C;SE_SE50250;805;;0;0;22.9;13.22132;0;0;-14.9765;-74.84198;1
  1555;C;SE_SE50250_1;805;;0;2;22.9;13.22132;0;0;0;0;1
  1556;C;SE_SE50250_2;805;;0;2;0.44;0.254034;0;0;0;0;1
  1557;C;SE_SE50254(3);806;;0;2;22.9;13.22132;0;0;0;0;1
  1558;C;SE_SE50254;806;;0;0;22.9;13.22132;0;0;-14.97329;-74.84507;1
  1559;C;SE_SE50254_1;806;;0;2;22.9;13.22132;0;0;0;0;1
  1560;C;SE_SE50254_2;806;;0;2;0.44;0.254034;0;0;0;0;1
  1561;C;SE_SE50255(3);807;;0;2;22.9;13.22132;0;0;0;0;1
  1562;C;SE_SE50255;807;;0;0;22.9;13.22132;0;0;-14.97563;-74.83655;1
  1563;C;SE_SE50255_1;807;;0;2;22.9;13.22132;0;0;0;0;1
  1564;C;SE_SE50255_2;807;;0;2;0.22;0.127017;0;0;0;0;1
  1565;C;SE_SE50256(3);808;;0;2;22.9;13.22132;0;0;0;0;1
  1566;C;SE_SE50256;808;;0;0;22.9;13.22132;0;0;-14.97738;-74.83324;1
  1567;C;SE_SE50256_1;808;;0;2;22.9;13.22132;0;0;0;0;1
  1568;C;SE_SE50256_2;808;;0;2;0.38;0.219393;0;0;0;0;1
  1569;C;SE_SE50265(3);809;;0;2;22.9;13.22132;0;0;0;0;1
  1570;C;SE_SE50265;809;;0;0;22.9;13.22132;0;0;-14.91131;-74.93761;1
  1571;C;SE_SE50265_1;809;;0;2;22.9;13.22132;0;0;0;0;1
  1572;C;SE_SE50265_2;809;;0;2;0.44;0.254034;0;0;0;0;1
  1573;C;SE_SE50266(3);810;;0;2;22.9;13.22132;0;0;0;0;1
  1574;C;SE_SE50266;810;;0;0;22.9;13.22132;0;0;-14.91763;-74.93793;1
  1575;C;SE_SE50266_1;810;;0;2;22.9;13.22132;0;0;0;0;1
  1576;C;SE_SE50266_2;810;;0;2;0.44;0.254034;0;0;0;0;1
  1577;C;SE_SE50267(3);811;;0;2;22.9;13.22132;0;0;0;0;1
  1578;C;SE_SE50267;811;;0;0;22.9;13.22132;0;0;-14.91975;-74.93759;1
  1579;C;SE_SE50267_1;811;;0;2;22.9;13.22132;0;0;0;0;1
  1580;C;SE_SE50267_2;811;;0;2;0.44;0.254034;0;0;0;0;1
  1581;C;SE_SE50268(3);812;;0;2;22.9;13.22132;0;0;0;0;1
  1582;C;SE_SE50268;812;;0;0;22.9;13.22132;0;0;-14.91779;-74.93444;1
  1583;C;SE_SE50268_1;812;;0;2;22.9;13.22132;0;0;0;0;1
  1584;C;SE_SE50268_2;812;;0;2;0.44;0.254034;0;0;0;0;1
  1585;C;SE_SE50269(3);813;;0;2;22.9;13.22132;0;0;0;0;1
  1586;C;SE_SE50269;813;;0;0;22.9;13.22132;0;0;-14.91966;-74.93243;1
  1587;C;SE_SE50269_1;813;;0;2;22.9;13.22132;0;0;0;0;1
  1588;C;SE_SE50269_2;813;;0;2;0.44;0.254034;0;0;0;0;1
  1589;C;SE_SE50271(3);814;;0;2;22.9;13.22132;0;0;0;0;1
  1590;C;SE_SE50271;814;;0;0;22.9;13.22132;0;0;-14.91548;-74.92827;1
  1591;C;SE_SE50271_1;814;;0;2;22.9;13.22132;0;0;0;0;1
  1592;C;SE_SE50271_2;814;;0;2;0.44;0.254034;0;0;0;0;1
  1593;C;SE_SE50272(3);815;;0;2;22.9;13.22132;0;0;0;0;1
  1594;C;SE_SE50272;815;;0;0;22.9;13.22132;0;0;-14.91783;-74.92847;1
  1595;C;SE_SE50272_1;815;;0;2;22.9;13.22132;0;0;0;0;1
  1596;C;SE_SE50272_2;815;;0;2;0.44;0.254034;0;0;0;0;1
  1597;C;SE_SE50288(3);816;;0;2;22.9;13.22132;0;0;0;0;1
  1598;C;SE_SE50288;816;;0;0;22.9;13.22132;0;0;-14.97469;-74.85097;1
  1599;C;SE_SE50288_1;816;;0;2;22.9;13.22132;0;0;0;0;1
  1600;C;SE_SE50288_2;816;;0;2;0.22;0.127017;0;0;0;0;1
  1601;C;SE_SE50290-6(3);817;;0;2;22.9;13.22132;0;0;0;0;1
  1602;C;SE_SE50290-6;817;;0;0;22.9;13.22132;0;0;-14.91115;-75.06213;1
  1603;C;SE_SE50290-6_1;817;;0;2;22.9;13.22132;0;0;0;0;1
  1604;C;SE_SE50290-6_2;817;;0;2;0.44;0.254034;0;0;0;0;1
  1605;C;SE_SE50299;818;;0;0;22.9;13.22132;0;0;-14.90477;-74.98358;1
  1606;C;SE_SE50299_1;818;;0;2;22.9;13.22132;0;0;0;0;1
  1607;C;SE_SE50299_2;818;;0;2;0.22;0.127017;0;0;0;0;1
  1608;C;SE_SE50318(3);819;;0;2;22.9;13.22132;0;0;0;0;1
  1609;C;SE_SE50318;819;;0;0;22.9;13.22132;0;0;-14.8715;-74.98334;1
  1610;C;SE_SE50318_1;819;;0;2;22.9;13.22132;0;0;0;0;1
  1611;C;SE_SE50318_2;819;;0;2;0.38;0.219393;0;0;0;0;1
  1612;C;SE_SE50320;820;;0;0;22.9;13.22132;0;0;-14.85233;-74.95975;1
  1613;C;SE_SE50320_1;820;;0;2;22.9;13.22132;0;0;0;0;1
  1614;C;SE_SE50320_2;820;;0;2;0.38;0.219393;0;0;0;0;1
  1615;C;Salida Terminal NA205;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1616;C;1;2;;0;2;22.9;13.22132;0;0;0;0;1
  1617;C;T1.1;2;;0;2;22.9;13.22132;0;0;0;0;1
  1618;C;T1.2;2;;0;2;22.9;13.22132;0;0;0;0;1
  1619;C;2;3;;0;2;22.9;13.22132;0;0;0;0;1
  1620;C;T2.1;3;;0;2;22.9;13.22132;0;0;0;0;1
  1621;C;T2.2;3;;0;2;22.9;13.22132;0;0;0;0;1
  1622;C;3;4;;0;2;22.9;13.22132;0;0;0;0;1
  1623;C;T3.1;4;;0;2;22.9;13.22132;0;0;0;0;1
  1624;C;T3.2;4;;0;2;22.9;13.22132;0;0;0;0;1
  1625;C;4;5;;0;2;22.9;13.22132;0;0;0;0;1
  1626;C;T4.1;5;;0;2;22.9;13.22132;0;0;0;0;1
  1627;C;T4.2;5;;0;2;22.9;13.22132;0;0;0;0;1
  1628;C;BB;821;;0;0;22.9;13.22132;0;0;0;0;1
  1629;C;Taller de reparaciones de equipos.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1630;C;Terminal(1);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1631;C;Terminal(10);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1632;C;Terminal(11);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1633;C;Terminal(12);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1634;C;Terminal(13);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1635;C;Terminal(14);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1636;C;Terminal(15);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1637;C;Terminal(16);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1638;C;Terminal(17);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1639;C;Terminal(18);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1640;C;Terminal(19);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1641;C;Terminal(2);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1642;C;Terminal(20);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1643;C;Terminal(21);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1644;C;Terminal(22);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1645;C;Terminal(23);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1646;C;Terminal(24);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1647;C;Terminal(25);NA203;;0;1;22.9;13.22132;0;0;-14.85562;-74.96644;1
  1648;C;Terminal(26);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1649;C;Terminal(27);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1650;C;Terminal(28);NA203;;0;1;22.9;13.22132;0;0;-14.856825;-74.968805;1
  1651;C;Terminal(29);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1652;C;Terminal(3);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1653;C;Terminal(30);NA203;;0;1;22.9;13.22132;0;0;-14.903065;-74.983805;1
  1654;C;Terminal(31);NA203;;0;1;22.9;13.22132;0;0;-14.9047725;-74.9841525;1
  1655;C;Terminal(32);NA203;;0;1;22.9;13.22132;0;0;-14.90885;-74.984875;1
  1656;C;Terminal(33);NA203;;0;1;22.9;13.22132;0;0;-14.9264432998218;-74.9874806999735;1
  1657;C;Terminal(34);NA203;;0;1;22.9;13.22132;0;0;-14.9275866499109;-74.9876503499868;1
  1658;C;Terminal(35);NA203;;0;1;10;5.773503;0;0;0;0;1
  1659;C;Terminal(36);NA203;;0;0;60;34.64102;0;0;0;0;1
  1660;C;Terminal(37);NA203;;0;1;22.9;13.22132;0;0;-14.9296649999279;-74.9878403999984;1
  1661;C;Terminal(38);NA203;;0;1;22.9;13.22132;0;0;-14.9298483332514;-74.9878443999982;1
  1662;C;Terminal(39);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1663;C;Terminal(4);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1664;C;Terminal(40);NA203;;0;1;22.9;13.22132;0;0;-14.934905;-74.9872;1
  1665;C;Terminal(41);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1666;C;Terminal(42);NA203;;0;1;22.9;13.22132;0;0;-14.943955;-74.98703;1
  1667;C;Terminal(43);NA203;;0;1;22.9;13.22132;0;0;-14.9479190273523;-74.9869724009514;1
  1668;C;Terminal(44);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1669;C;Terminal(45);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1670;C;Terminal(46);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1671;C;Terminal(47);NA203;;0;1;22.9;13.22132;0;0;-14.9645;-74.985995;1
  1672;C;Terminal(48);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1673;C;Terminal(49);NA203;;0;1;22.9;13.22132;0;0;-14.967555;-74.9859975;1
  1674;C;Terminal(5);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1675;C;Terminal(50);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1676;C;Terminal(51);NA203;;0;1;22.9;13.22132;0;0;-14.97137;-74.94656;1
  1677;C;Terminal(52);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1678;C;Terminal(53);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1679;C;Terminal(54);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1680;C;Terminal(55);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1681;C;Terminal(56);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1682;C;Terminal(57);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1683;C;Terminal(58);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1684;C;Terminal(59);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1685;C;Terminal(6);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1686;C;Terminal(60);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1687;C;Terminal(63);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1688;C;Terminal(64);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1689;C;Terminal(65);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1690;C;Terminal(66);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1691;C;Terminal(67);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1692;C;Terminal(68);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1693;C;Terminal(69);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1694;C;Terminal(7);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1695;C;Terminal(70);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1696;C;Terminal(71);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1697;C;Terminal(72);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1698;C;Terminal(73);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1699;C;Terminal(74);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1700;C;Terminal(75);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1701;C;Terminal(76);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1702;C;Terminal(77);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1703;C;Terminal(78);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1704;C;Terminal(8);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1705;C;Terminal(80);NA203;;0;0;22.9;13.22132;0;0;0;0;1
  1706;C;Terminal(81);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1707;C;Terminal(9);NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1708;C;Terminal;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1709;C;VICTORIA AGROEXPORTACIONES.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1710;C;Yuracmayo.;NA203;;0;1;22.9;13.22132;0;0;0;0;1
  1711;C;salida G NA203;NA203;;0;1;22.9;13.22132;0;0;0;0;1


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  1712;C;TR_M50099;690;6256;1;0;3;0;0;1;0.99;1.01;0
  1713;C;TR_M50100;691;6257;1;0;3;0;0;1;0.99;1.01;0
  1714;C;TR_M50102;692;6258;1;0;3;0;0;1;0.99;1.01;0
  1715;C;TR_M50106;693;6259;1;0;3;0;0;1;0.99;1.01;0
  1716;C;TR_M50111;694;6286;1;0;3;0;0;1;0.99;1.01;0
  1717;C;TR_M50122;695;6260;1;0;3;0;0;1;0.99;1.01;0
  1718;C;TR_M50123;696;6261;1;0;3;0;0;1;0.99;1.01;0
  1719;C;TR_M50129;697;6286;1;0;3;0;0;1;0.99;1.01;0
  1720;C;TR_M50134;698;6286;1;0;3;0;0;1;0.99;1.01;0
  1721;C;TR_M50135;699;6262;1;0;3;0;0;1;0.99;1.01;0
  1722;C;TR_M50138;700;6263;1;0;3;0;0;1;0.99;1.01;0
  1723;C;TR_M50139;701;6286;1;0;3;0;0;1;0.99;1.01;0
  1724;C;TR_M50141;702;6286;1;0;3;0;0;1;0.99;1.01;0
  1725;C;TR_M50144;703;6286;1;0;3;0;0;1;0.99;1.01;0
  1726;C;TR_M50145;704;6264;1;0;3;0;0;1;0.99;1.01;0
  1727;C;TR_M50146;705;6265;1;0;3;0;0;1;0.99;1.01;0
  1728;C;TR_M50149;706;6266;1;0;3;0;0;1;0.99;1.01;0
  1729;C;TR_M50150;707;6267;1;0;3;0;0;1;0.99;1.01;0
  1730;C;TR_M50153;708;6268;1;0;3;0;0;1;0.99;1.01;0
  1731;C;TR_M50154;709;6269;1;0;3;0;0;1;0.99;1.01;0
  1732;C;TR_M50156;710;6270;1;0;3;0;0;1;0.99;1.01;0
  1733;C;TR_M50157;711;6271;1;0;3;0;0;1;0.99;1.01;0
  1734;C;TR_M50162;712;6272;1;0;3;0;0;1;0.99;1.01;0
  1735;C;TR_M50163;713;6273;1;0;3;0;0;1;0.99;1.01;0
  1736;C;TR_M50169;714;6274;1;0;3;0;0;1;0.99;1.01;0
  1737;C;TR_M50171;715;6275;1;0;3;0;0;1;0.99;1.01;0
  1738;C;TR_M50172;716;6276;1;0;3;0;0;1;0.99;1.01;0
  1739;C;TR_M50173;717;6277;1;0;3;0;0;1;0.99;1.01;0
  1740;C;TR_M50174;718;6278;1;0;3;0;0;1;0.99;1.01;0
  1741;C;TR_M50175;719;6279;1;0;3;0;0;1;0.99;1.01;0
  1742;C;TR_M50176;720;6280;1;0;3;0;0;1;0.99;1.01;0
  1743;C;TR_M50179;721;6281;1;0;3;0;0;1;0.99;1.01;0
  1744;C;TR_M50180;722;6282;1;0;3;0;0;1;0.99;1.01;0
  1745;C;TR_M50184;723;6283;1;0;3;0;0;1;0.99;1.01;0
  1746;C;TR_M50185;724;6284;1;0;3;0;0;1;0.99;1.01;0
  1747;C;TR_M50188;725;6285;1;0;3;0;0;1;0.99;1.01;0
  1748;C;TR_M50194;726;6286;1;0;3;0;0;1;0.99;1.01;0
  1749;C;TR_M50195;727;6287;1;0;3;0;0;1;0.99;1.01;0
  1750;C;TR_M50196;728;6288;1;0;3;0;0;1;0.99;1.01;0
  1751;C;TR_M50197;729;6289;1;0;3;0;0;1;0.99;1.01;0
  1752;C;TR_M50200;730;6290;1;0;3;0;0;1;0.99;1.01;0
  1753;C;TR_M50201;731;6291;1;0;3;0;0;1;0.99;1.01;0
  1754;C;TR_M50202;732;6292;1;0;3;0;0;1;0.99;1.01;0
  1755;C;TR_M50209;733;6293;1;0;3;0;0;1;0.99;1.01;0
  1756;C;TR_M50210;734;6294;1;0;3;0;0;1;0.99;1.01;0
  1757;C;TR_M50225;735;6295;1;0;3;0;0;1;0.99;1.01;0
  1758;C;TR_M50226;736;6296;1;0;3;0;0;1;0.99;1.01;0
  1759;C;TR_M50244;737;6297;1;0;3;0;0;1;0.99;1.01;0
  1760;C;TR_M50246;738;6298;1;0;3;0;0;1;0.99;1.01;0
  1761;C;TR_M50247;739;6299;1;0;3;0;0;1;0.99;1.01;0
  1762;C;TR_M50249;740;6300;1;0;3;0;0;1;0.99;1.01;0
  1763;C;TR_M50251;741;6301;1;0;3;0;0;1;0.99;1.01;0
  1764;C;TR_M50253;742;6286;1;0;3;0;0;1;0.99;1.01;0
  1765;C;TR_M50259;743;6302;1;0;3;0;0;1;0.99;1.01;0
  1766;C;TR_M50261;744;6303;1;0;3;0;0;1;0.99;1.01;0
  1767;C;TR_M50262;745;6304;1;0;3;0;0;1;0.99;1.01;0
  1768;C;TR_M50276;746;6305;1;0;3;0;0;1;0.99;1.01;0
  1769;C;TR_M50280;747;6306;1;0;3;0;0;1;0.99;1.01;0
  1770;C;TR_M50289;748;6307;1;0;3;0;0;1;0.99;1.01;0
  1771;C;TR_M50290;749;6308;1;0;3;0;0;1;0.99;1.01;0
  1772;C;TR_M50292;750;6309;1;0;3;0;0;1;0.99;1.01;0
  1773;C;TR_M50293;751;6310;1;0;3;0;0;1;0.99;1.01;0
  1774;C;TR_M50294;752;6311;1;0;3;0;0;1;0.99;1.01;0
  1775;C;TR_M50295;753;6312;1;0;3;0;0;1;0.99;1.01;0
  1776;C;TR_M50296;754;6313;1;0;3;0;0;1;0.99;1.01;0
  1777;C;TR_M50297;755;6314;1;0;3;0;0;1;0.99;1.01;0
  1778;C;TR_M50299;756;6315;1;0;3;0;0;1;0.99;1.01;0
  1779;C;TR_M50300;757;6316;1;0;3;0;0;1;0.99;1.01;0
  1780;C;TR_M50301;758;6317;1;0;3;0;0;1;0.99;1.01;0
  1781;C;TR_M50302;759;6318;1;0;3;0;0;1;0.99;1.01;0
  1782;C;TR_M50304;760;6319;1;0;3;0;0;1;0.99;1.01;0
  1783;C;TR_M50307;761;6320;1;0;3;0;0;1;0.99;1.01;0
  1784;C;TR_M50308;762;6321;1;0;3;0;0;1;0.99;1.01;0
  1785;C;TR_M50309;763;6322;1;0;3;0;0;1;0.99;1.01;0
  1786;C;TR_M50310;764;6323;1;0;3;0;0;1;0.99;1.01;0
  1787;C;TR_M50311;765;6324;1;0;3;0;0;1;0.99;1.01;0
  1788;C;TR_M50312;766;6325;1;0;3;0;0;1;0.99;1.01;0
  1789;C;TR_M50313;767;6326;1;0;3;0;0;1;0.99;1.01;0
  1790;C;TR_M50314;768;6327;1;0;3;0;0;1;0.99;1.01;0
  1791;C;TR_M50315;769;6328;1;0;3;0;0;1;0.99;1.01;0
  1792;C;TR_SE50033;770;6329;1;0;3;0;0;1;0.99;1.01;0
  1793;C;TR_SE50049;771;6374;1;0;3;0;0;1;0.99;1.01;0
  1794;C;TR_SE50064;772;6329;1;0;3;0;0;1;0.99;1.01;0
  1795;C;TR_SE50070;773;6354;1;0;3;0;0;1;0.99;1.01;0
  1796;C;TR_SE50075;774;6330;1;0;3;0;0;1;0.99;1.01;0
  1797;C;TR_SE50076;775;6331;1;0;3;0;0;1;0.99;1.01;0
  1798;C;TR_SE50077;776;6332;1;0;3;0;0;1;0.99;1.01;0
  1799;C;TR_SE50078;777;6333;1;0;3;0;0;1;0.99;1.01;0
  1800;C;TR_SE50079;778;6334;1;0;3;0;0;1;0.99;1.01;0
  1801;C;TR_SE50080;779;6335;1;0;3;0;0;1;0.99;1.01;0
  1802;C;TR_SE50081;780;6336;1;0;3;0;0;1;0.99;1.01;0
  1803;C;TR_SE50082;781;6337;1;0;3;0;0;1;0.99;1.01;0
  1804;C;TR_SE50083;782;6338;1;0;3;0;0;1;0.99;1.01;0
  1805;C;TR_SE50084;783;6339;1;0;3;0;0;1;0.99;1.01;0
  1806;C;TR_SE50085;784;6340;1;0;3;0;0;1;0.99;1.01;0
  1807;C;TR_SE50086;785;6341;1;0;3;0;0;1;0.99;1.01;0
  1808;C;TR_SE50087;786;6342;1;0;3;0;0;1;0.99;1.01;0
  1809;C;TR_SE50088;787;6343;1;0;3;0;0;1;0.99;1.01;0
  1810;C;TR_SE50089;788;6344;1;0;3;0;0;1;0.99;1.01;0
  1811;C;TR_SE50090;789;6345;1;0;3;0;0;1;0.99;1.01;0
  1812;C;TR_SE50091;790;6346;1;0;3;0;0;1;0.99;1.01;0
  1813;C;TR_SE50092;791;6347;1;0;3;0;0;1;0.99;1.01;0
  1814;C;TR_SE50093;792;6348;1;0;3;0;0;1;0.99;1.01;0
  1815;C;TR_SE50094;793;6349;1;0;3;0;0;1;0.99;1.01;0
  1816;C;TR_SE50095;794;6350;1;0;3;0;0;1;0.99;1.01;0
  1817;C;TR_SE50096;795;6351;1;0;3;0;0;1;0.99;1.01;0
  1818;C;TR_SE50108;796;6352;1;0;3;0;0;1;0.99;1.01;0
  1819;C;TR_SE50110;797;6329;1;0;3;0;0;1;0.99;1.01;0
  1820;C;TR_SE50126;798;6353;1;0;3;0;0;1;0.99;1.01;0
  1821;C;TR_SE50132;799;6354;1;0;3;0;0;1;0.99;1.01;0
  1822;C;TR_SE50167;800;6355;1;0;3;0;0;1;0.99;1.01;0
  1823;C;TR_SE50178;801;6356;1;0;3;0;0;1;0.99;1.01;0
  1824;C;TR_SE50187;802;6354;1;0;3;0;0;1;0.99;1.01;0
  1825;C;TR_SE50243;803;6357;1;0;3;0;0;1;0.99;1.01;0
  1826;C;TR_SE50249;804;6358;1;0;3;0;0;1;0.99;1.01;0
  1827;C;TR_SE50250;805;6359;1;0;3;0;0;1;0.99;1.01;0
  1828;C;TR_SE50254;806;6360;1;0;3;0;0;1;0.99;1.01;0
  1829;C;TR_SE50255;807;6361;1;0;3;0;0;1;0.99;1.01;0
  1830;C;TR_SE50256;808;6362;1;0;3;0;0;1;0.99;1.01;0
  1831;C;TR_SE50265;809;6363;1;0;3;0;0;1;0.99;1.01;0
  1832;C;TR_SE50266;810;6364;1;0;3;0;0;1;0.99;1.01;0
  1833;C;TR_SE50267;811;6365;1;0;3;0;0;1;0.99;1.01;0
  1834;C;TR_SE50268;812;6366;1;0;3;0;0;1;0.99;1.01;0
  1835;C;TR_SE50269;813;6367;1;0;3;0;0;1;0.99;1.01;0
  1836;C;TR_SE50271;814;6368;1;0;3;0;0;1;0.99;1.01;0
  1837;C;TR_SE50272;815;6369;1;0;3;0;0;1;0.99;1.01;0
  1838;C;TR_SE50288;816;6370;1;0;3;0;0;1;0.99;1.01;0
  1839;C;TR_SE50290-6;817;6371;1;0;3;0;0;1;0.99;1.01;0
  1840;C;TR_SE50299;818;6372;1;0;3;0;0;1;0.99;1.01;0
  1841;C;TR_SE50318;819;6373;1;0;3;0;0;1;0.99;1.01;0
  1842;C;TR_SE50320;820;6374;1;0;3;0;0;1;0.99;1.01;0


$$ElmTr3;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);nt3nm(i);typ_id(p);outserv(i);n3tap_h(i);n3tap_m(i);n3tap_l(i);i_auto_hl(i);ictrlside(i);ntrcn(i);t3ldc(i);usetp(r);usp_low(r);usp_up(r)
  1843;C;3-Winding Transformer(1);NA203;1;6375;0;-5;0;0;0;0;1;1;1.05;0.9;1.1


$$ElmVoltreg;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);outserv(i);i_pcReglim(i);igang(i);nntap1(i);nntap2(i);nntap3(i);ntrcn(i);i_cont(i);usetp(r);usp_low(r);usp_up(r)
  1844;C;Regulator;NA203;6376;0;0;0;0;0;0;1;0;1.05;0.94;1.1


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);snss(r);rntxn(r);z2tz1(r);snssmin(r);rntxnmin(r);z2tz1min(r);chr_name(a:20);bustp(a:2);pgini(r);qgini(r);phiini(r);usetp(r);outserv(i);Kpf(r);K(r)
  1845;C;External Grid(2);NA203;174.61;0.310551;1.011926;174.61;0.310551;1.011926;;PV;0;0;0;1;0;0;0
  1846;C;External Grid;NA203;10000;0.1;1;8000;0.1;1;;PV;0;0;0;1.05;0;0;0


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:40);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  1847;C;ColLeg(1);3981;1;1;42;68428.95;64941.34;__COLGRAF__;;0;0.6;0.6
  1848;C;Graphical Net Object(100);3981;1;1;1;48882.72;49168.11;d_lin;373;279;1;1
  1849;C;Graphical Net Object(101);3981;1;1;1;47895.97;27353.57;PointTerm;1700;33;1;1
  1850;C;Graphical Net Object(102);3981;1;1;1;47893.39;27351.88;d_lin;485;123;1;1
  1851;C;Graphical Net Object(103);3981;1;1;1;47637.38;32641.03;PointTerm;1701;0;1;1
  1852;C;Graphical Net Object(104);3981;1;1;1;47637.36;32641.02;d_lin;204;129;1;1
  1853;C;Graphical Net Object(105);3981;1;1;1;47862.11;32994.2;PointTerm;1702;327;1;1
  1854;C;Graphical Net Object(106);3981;1;1;1;47838.11;32967.45;d_lin;206;90;1;1
  1855;C;Graphical Net Object(107);3981;1;1;1;47067.11;48838.35;PointTerm;1703;99;1;1
  1856;C;Graphical Net Object(13);3981;1;1;1;48281.69;27747.1;d_lin;505;173;1;1
  1857;C;Graphical Net Object(29);3981;1;1;1;52437.4;52818.92;d_lin;125;119;1;1
  1858;C;Graphical Net Object(3);3981;1;1;1;55601.72;54610.04;TermStrip;1628;0;2.005412;1
  1859;C;Graphical Net Object(30);3981;1;1;1;48780.36;42436.79;d_lin;320;170;1;1
  1860;C;Graphical Net Object(33);3981;1;1;1;48651.9;41755.83;d_lin;321;169;1;1
  1861;C;Graphical Net Object(34);3981;1;1;1;48420.66;40402.87;d_lin;323;351;1;1
  1862;C;Graphical Net Object(35);3981;1;1;1;48333.55;39776.14;d_lin;334;172;1;1
  1863;C;Graphical Net Object(38);3981;1;1;1;48212.25;38918.36;d_lin;336;172;1;1
  1864;C;Graphical Net Object(39);3981;1;1;1;47798.26;35786.45;d_lin;144;179;1;1
  1865;C;Graphical Net Object(4);3981;1;1;1;47943.74;32393.63;d_lin;325;356;1;1
  1866;C;Graphical Net Object(40);3981;1;1;1;47787.31;35527.23;d_lin;145;175;1;1
  1867;C;Graphical Net Object(41);3981;1;1;1;47962.25;34246.16;d_lin;113;1;1;1
  1868;C;Graphical Net Object(42);3981;1;1;1;48009.64;33936.67;d_lin;31;3;1;1
  1869;C;Graphical Net Object(43);3981;1;1;1;47931.88;32153.38;d_lin;325;356;1;1
  1870;C;Graphical Net Object(44);3981;1;1;1;47934.99;31605.51;d_lin;40;7;1;1
  1871;C;Graphical Net Object(45);3981;1;1;1;48102.5;29721.65;d_lin;97;188;1;1
  1872;C;Graphical Net Object(46);3981;1;1;1;48281.81;28812.34;d_lin;504;190;1;1
  1873;C;Graphical Net Object(47);3981;1;1;1;48150.93;26766.47;d_lin;170;354;1;1
  1874;C;Graphical Net Object(48);3981;1;1;1;48282.18;27744.51;d_lin;505;173;1;1
  1875;C;Graphical Net Object(5);3981;1;1;1;73347.65;26789.69;d_lin;78;79;1;1
  1876;C;Graphical Net Object(50);3981;1;1;1;62053.51;26066.4;d_lin;72;274;1;1
  1877;C;Graphical Net Object(52);3981;1;1;1;52085.34;52508.58;d_lin;189;199;1;1
  1878;C;Graphical Net Object(53);3981;1;1;1;53364.07;53258.42;d_lin;121;117;1;1
  1879;C;Graphical Net Object(54);3981;1;1;1;53878.82;53510.39;d_lin;122;115;1;1
  1880;C;Graphical Net Object(84);3981;1;1;1;48849.64;49156.22;PointTerm;1696;0;1;1
  1881;C;Graphical Net Object(99);3981;1;1;1;48271.97;39205.73;d_lin;335;172;1;1
  1882;C;Graphical Net Object;3981;1;1;1;53223.41;53248.33;d_lin;124;299;1;1
  1883;C;Graphical Net Object1001(1);3981;1;1;1;72895.12;26882.26;PointTerm;1003;349;1;1
  1884;C;Graphical Net Object1001(2);3981;1;1;1;49873.63;50315.49;PointTerm;1687;0;1;1
  1885;C;Graphical Net Object1001(3);3981;1;1;1;49846.46;50285.67;PointTerm;1711;0;1;1
  1886;C;Graphical Net Object1001;3981;1;1;1;49339.66;50524.13;PointTerm;1710;0;1;1
  1887;C;Graphical Net Object1002(1);3981;1;1;1;45946.66;36820.03;PointTerm;1011;0;1;1
  1888;C;Graphical Net Object1002(2);3981;1;1;1;49902.62;50293.17;PointTerm;1688;90;1;1
  1889;C;Graphical Net Object1002(3);3981;1;1;1;49881.4;50268.29;PointTerm;1615;90;1;1
  1890;C;Graphical Net Object1002;3981;1;1;1;49401.29;50474.5;d_lin;399;231;1;1
  1891;C;Graphical Net Object1003(2);3981;1;1;1;48113.74;27496.68;d_load;514;224;1;1
  1892;C;Graphical Net Object1003(3);3981;1;1;1;49320.27;50518.82;d_load;681;285;1;1
  1893;C;Graphical Net Object1003(4);3981;1;1;1;50076.02;50584.6;d_lin;495;143;1;1
  1894;C;Graphical Net Object1003(5);3981;1;1;1;50099.17;50571.16;d_lin;496;142;1;1
  1895;C;Graphical Net Object1003;3981;1;1;1;45805.19;36981.52;d_lin;397;41;1;1
  1896;C;Graphical Net Object1004(2);3981;1;1;1;72905.18;26900.12;d_load;524;152;1;1
  1897;C;Graphical Net Object1004(3);3981;1;1;1;81418.27;25233.76;PointTerm;1104;0;1;1
  1898;C;Graphical Net Object1004;3981;1;1;1;45958.19;36806.87;d_load;522;41;1;1
  1899;C;Graphical Net Object1005(1);3981;1;1;1;49331.48;49741.61;d_lin;474;317;1;1
  1900;C;Graphical Net Object1005(2);3981;1;1;1;50295.37;50850.05;PointTerm;1689;0;1;1
  1901;C;Graphical Net Object1005(3);3981;1;1;1;49384.15;49731.71;d_lin;482;137;1;1
  1902;C;Graphical Net Object1005;3981;1;1;1;81463.57;25216.53;d_lin;398;249;1;1
  1903;C;Graphical Net Object1006(5);3981;1;1;1;49858.74;50298.16;d_lin;491;275;1;1
  1904;C;Graphical Net Object1006;3981;1;1;1;81401.91;25239.98;d_load;530;249;1;1
  1905;C;Graphical Net Object1007(1);3981;1;1;1;48123.95;27466.16;PointTerm;1690;0;1;1
  1906;C;Graphical Net Object1007(2);3981;1;1;1;47890.8;27350.18;PointTerm;1699;0;1;1
  1907;C;Graphical Net Object1008(1);3981;1;1;1;48178.24;27468.12;d_lin;486;272;1;1
  1908;C;Graphical Net Object1008(2);3981;1;1;1;47978.73;27407.88;d_lin;484;123;1;1
  1909;C;Graphical Net Object1009;3981;1;1;1;48113.11;27452.53;d_load;506;322;1;1
  1910;C;Graphical Net Object1010;3981;1;1;1;51679.21;32374.66;d_load;531;347;1;1
  1911;C;Graphical Net Object1011;3981;1;1;1;50368.08;26084.35;d_load;525;179;1;1
  1912;C;Graphical Net Object1012;3981;1;1;1;47818.21;36073.06;d_load;527;149;1;1
  1913;C;Graphical Net Object1014;3981;1;1;1;47641.45;35687.95;d_load;516;281;1;1
  1914;C;Graphical Net Object1015(1);3981;1;1;1;48182.81;27506.74;d_net;1846;270;1;1
  1915;C;Graphical Net Object1015;3981;1;1;1;48209.75;27505.68;TermStrip;1108;270;1;1
  1916;C;Graphical Net Object1016;3981;1;1;1;48235.94;27516.27;PointTerm;1691;0;1;1
  1917;C;Graphical Net Object1017;3981;1;1;1;48249.82;27514.53;PointTerm;1692;0;1;1
  1918;C;Graphical Net Object1020;3981;1;1;1;48222.84;27514.44;d_lin;487;98;1;1
  1919;C;Graphical Net Object1021;3981;1;1;1;48229.79;27510.35;d_lin;488;102;1;1
  1920;C;Graphical Net Object1022;3981;1;1;1;48221.14;27482.69;d_lin;489;42;1;1
  1921;C;Graphical Net Object1023;3981;1;1;1;48228.53;27484.38;d_lin;490;48;1;1
  1922;C;Graphical Net Object1024;3981;1;1;1;48090.09;38333.68;PointTerm;1693;0;1;1
  1923;C;Graphical Net Object1025;3981;1;1;1;48125.65;38332.6;PointTerm;1695;0;1;1
  1924;C;Graphical Net Object1028;3981;1;1;1;47635.19;49319.61;d_load;513;266;1;1
  1925;C;Graphical Net Object1036;3981;1;1;1;49892.01;50280.73;d_couple;6;320;1;1
  1926;C;Graphical Net Object1037;3981;1;1;1;49340.08;50426.71;d_genstat;21;180;1;1
  1927;C;Graphical Net Object1038;3981;1;1;1;48285.91;32288.06;d_load;515;65;1;1
  1928;C;Graphical Net Object1039;3981;1;1;1;48238.61;39008.04;PointTerm;1697;0;1;1
  1929;C;Graphical Net Object1041;3981;1;1;1;48310.79;39491.21;d_load;678;84;1;1
  1930;C;Graphical Net Object1043;3981;1;1;1;37984.65;37634.7;PointTerm;1698;0;1;1
  1931;C;Graphical Net Object1044;3981;1;1;1;37979;37618.14;d_load;517;341;1;1
  1932;C;Graphical Net Object1047;3981;1;1;1;47881.15;27355.68;d_load;507;241;1;1
  1933;C;Graphical Net Object1050;3981;1;1;1;48085.4;34229.11;d_load;510;108;1;1
  1934;C;Graphical Net Object1051;3981;1;1;1;48033.93;34266.29;d_load;677;137;1;1
  1935;C;Graphical Net Object1052;3981;1;1;1;47783.82;36045.74;d_load;521;266;1;1
  1936;C;Graphical Net Object1053;3981;1;1;1;47894.48;36030.74;d_load;509;82;1;1
  1937;C;Graphical Net Object1056;3981;1;1;1;48200.08;34050.2;d_load;533;96;1;1
  1938;C;Graphical Net Object1058;3981;1;1;1;47823.42;32976.96;d_load;532;294;1;1
  1939;C;Graphical Net Object1062;3981;1;1;1;34109.66;39071.56;d_load;520;356;1;1
  1940;C;Graphical Net Object1064;3981;1;1;1;47173.3;48825.28;d_load;537;320;1;1
  1941;C;Graphical Net Object1065;3981;1;1;1;47904.45;36000.72;d_load;508;67;1;1
  1942;C;Graphical Net Object1411(1);3981;1;1;1;49272.91;48528.84;PointTerm;1646;0;1;1
  1943;C;Graphical Net Object1411;3981;1;1;1;49266.04;48524.09;PointTerm;1708;0;1;1
  1944;C;Graphical Net Object836;3981;1;1;1;54128.18;53627.53;PointTerm;1630;0;1;1
  1945;C;Graphical Net Object837;3981;1;1;1;54078.37;53585.26;PointTerm;1641;0;1;1
  1946;C;Graphical Net Object849;3981;1;1;1;51855.05;52445.46;PointTerm;1674;0;1;1
  1947;C;Graphical Net Object851(1);3981;1;1;1;52054.8;52594.32;PointTerm;1663;0;1;1
  1948;C;Graphical Net Object851;3981;1;1;1;53659.66;53421.33;PointTerm;1652;0;1;1
  1949;C;Graphical Net Object856;3981;1;1;1;51748.79;52386.16;PointTerm;1685;0;1;1
  1950;C;Graphical Net Object857;3981;1;1;1;51650.21;52322.09;PointTerm;1694;0;1;1
  1951;C;Graphical Net Object864;3981;1;1;1;51525.37;52300.58;PointTerm;1704;0;1;1
  1952;C;Graphical Net Object865;3981;1;1;1;53059.73;53159.32;PointTerm;1647;209;1;1
  1953;C;Graphical Net Object867(1);3981;1;1;1;48727.02;42148.09;PointTerm;1653;80;1;1
  1954;C;Graphical Net Object867;3981;1;1;1;53056.22;53203.7;PointTerm;1648;0;1;1
  1955;C;Graphical Net Object868;3981;1;1;1;53014.7;53201.1;PointTerm;1649;0;1;1
  1956;C;Graphical Net Object869(1);3981;1;1;1;48611.72;41552.21;PointTerm;1654;259;1;1
  1957;C;Graphical Net Object869;3981;1;1;1;53057.98;53181.51;d_lin;494;5;1;1
  1958;C;Graphical Net Object870(1);3981;1;1;1;53037.21;53180.21;d_lin;497;227;1;1
  1959;C;Graphical Net Object870;3981;1;1;1;51365.48;52248.77;PointTerm;1707;0;1;1
  1960;C;Graphical Net Object871(1);3981;1;1;1;48476.14;40747.47;PointTerm;1655;261;1;1
  1961;C;Graphical Net Object873(1);3981;1;1;1;48293.39;39493.09;PointTerm;1656;82;1;1
  1962;C;Graphical Net Object873;3981;1;1;1;51815.07;52478.52;PointTerm;1650;29;1;1
  1963;C;Graphical Net Object875(2);3981;1;1;1;48131.11;38343.64;PointTerm;1657;262;1;1
  1964;C;Graphical Net Object875;3981;1;1;1;51775.29;52547.83;PointTerm;1651;0;1;1
  1965;C;Graphical Net Object876(1);3981;1;1;1;51795.18;52513.18;d_lin;498;210;1;1
  1966;C;Graphical Net Object876(2);3981;1;1;1;45801.05;37895.91;d_lin;473;241;1;1
  1967;C;Graphical Net Object876(3);3981;1;1;1;47960.86;34302.19;PointTerm;1664;96;1;1
  1968;C;Graphical Net Object876;3981;1;1;1;49622.26;48204.81;PointTerm;1632;0;1;1
  1969;C;Graphical Net Object877(1);3981;1;1;1;47799.16;35863.53;PointTerm;1660;89;1;1
  1970;C;Graphical Net Object877(2);3981;1;1;1;47941.39;34301.73;PointTerm;1662;0;1;1
  1971;C;Graphical Net Object878;3981;1;1;1;48004.8;34029.04;PointTerm;1665;93;1;1
  1972;C;Graphical Net Object879(1);3981;1;1;1;47979.27;32918.41;PointTerm;1666;266;1;1
  1973;C;Graphical Net Object879;3981;1;1;1;47797.36;35709.38;PointTerm;1661;269;1;1
  1974;C;Graphical Net Object881;3981;1;1;1;47954.42;31892.24;PointTerm;1667;265;1;1
  1975;C;Graphical Net Object882;3981;1;1;1;48048.1;32912.9;PointTerm;1633;0;1;1
  1976;C;Graphical Net Object883(1);3981;1;1;1;48013.9;30412.62;PointTerm;1668;94;1;1
  1977;C;Graphical Net Object883;3981;1;1;1;48012.57;33881.04;PointTerm;1634;0;1;1
  1978;C;Graphical Net Object885(2);3981;1;1;1;47912.47;30303.59;PointTerm;1669;0;1;1
  1979;C;Graphical Net Object886(1);3981;1;1;1;50321.99;50943.78;PointTerm;1645;0;1;1
  1980;C;Graphical Net Object886(2);3981;1;1;1;47954.78;30231.15;PointTerm;1670;0;1;1
  1981;C;Graphical Net Object886(3);3981;1;1;1;48311.59;27988.82;PointTerm;1671;263;1;1
  1982;C;Graphical Net Object886;3981;1;1;1;47946.16;31380.01;PointTerm;1635;0;1;1
  1983;C;Graphical Net Object887;3981;1;1;1;48995.94;26270.35;PointTerm;1636;0;1;1
  1984;C;Graphical Net Object888(1);3981;1;1;1;48232.54;27470.08;PointTerm;1672;83;1;1
  1985;C;Graphical Net Object888;3981;1;1;1;55622.25;54283.61;PointTerm;1637;0;1;1
  1986;C;Graphical Net Object889;3981;1;1;1;55327.41;54120.52;PointTerm;1638;90;1;1
  1987;C;Graphical Net Object890(1);3981;1;1;1;48247.31;27467.17;PointTerm;1673;83;1;1
  1988;C;Graphical Net Object890;3981;1;1;1;54973.01;53936.96;PointTerm;1639;0;1;1
  1989;C;Graphical Net Object891(1);3981;1;1;1;63644.57;26168.67;PointTerm;1676;4;1;1
  1990;C;Graphical Net Object891(2);3981;1;1;1;52074.6;52539.94;PointTerm;1631;109;1;1
  1991;C;Graphical Net Object891;3981;1;1;1;54886.06;53913.06;PointTerm;1640;0;1;1
  1992;C;Graphical Net Object892(1);3981;1;1;1;48125.82;27484.08;PointTerm;1675;0;1;1
  1993;C;Graphical Net Object892;3981;1;1;1;55614.02;54293.14;d_lin;499;44;1;1
  1994;C;Graphical Net Object893(1);3981;1;1;1;48106.13;26369.69;PointTerm;1643;0;1;1
  1995;C;Graphical Net Object893(2);3981;1;1;1;48179.18;27477.08;d_lin;396;263;1;1
  1996;C;Graphical Net Object893(3);3981;1;1;1;52126.34;52562.05;PointTerm;1677;0;1;1
  1997;C;Graphical Net Object893;3981;1;1;1;55487.32;54206.91;d_lin;492;303;1;1
  1998;C;Graphical Net Object894;3981;1;1;1;55148.91;54029.4;d_lin;493;294;1;1
  1999;C;Graphical Net Object895;3981;1;1;1;52100.47;52551;d_lin;475;113;1;1
  2000;C;Graphical Net Object896(1);3981;1;1;1;51830.27;52476.97;PointTerm;1678;0;1;1
  2001;C;Graphical Net Object897(1);3981;1;1;1;55606.15;54688;d_net;1845;180;1;1
  2002;C;Graphical Net Object897;3981;1;1;1;51842.66;52461.21;d_lin;476;38;1;1
  2003;C;Graphical Net Object898;3981;1;1;1;53098.68;53124.37;PointTerm;1679;206;1;1
  2004;C;Graphical Net Object900;3981;1;1;1;53629.45;53392.48;PointTerm;1680;206;1;1
  2005;C;Graphical Net Object915;3981;1;1;1;47521.09;49510.46;PointTerm;1014;0;1;1
  2006;C;Graphical Net Object916;3981;1;1;1;47621.59;49412.33;d_lin;390;46;1;1
  2007;C;Graphical Net Object917(1);3981;1;1;1;47500.41;49509.64;d_load;535;273;1;1
  2008;C;Graphical Net Object918;3981;1;1;1;47731.25;37473.04;PointTerm;1005;0;1;1
  2009;C;Graphical Net Object921;3981;1;1;1;43019.01;36815.1;PointTerm;1709;0;1;1
  2010;C;Graphical Net Object922;3981;1;1;1;43020;36850.01;d_lin;395;358;1;1
  2011;C;Graphical Net Object923(1);3981;1;1;1;43029.83;36798.31;d_load;680;33;1;1
  2012;C;Graphical Net Object924;3981;1;1;1;47658.64;35691.23;PointTerm;1007;0;1;1
  2013;C;Graphical Net Object925;3981;1;1;1;47711.36;35701.28;d_lin;382;101;1;1
  2014;C;Graphical Net Object926(1);3981;1;1;1;47647.42;35676.91;d_load;512;322;1;1
  2015;C;Graphical Net Object927;3981;1;1;1;47986.9;35001.75;PointTerm;1103;0;1;1
  2016;C;Graphical Net Object928(1);3981;1;1;1;47927.09;34916.91;PointTerm;1105;0;1;1
  2017;C;Graphical Net Object928;3981;1;1;1;47966.66;31691.79;PointTerm;1644;0;1;1
  2018;C;Graphical Net Object929(1);3981;1;1;1;47998.18;34990.34;d_load;529;43;1;1
  2019;C;Graphical Net Object931(1);3981;1;1;1;55605.81;54660.63;ShortTermStrip;1659;0;1;1
  2020;C;Graphical Net Object931(2);3981;1;1;1;47907.3;35017.22;d_lin;388;259;1;1
  2021;C;Graphical Net Object931;3981;1;1;1;55638.09;54630.24;PointTerm;1658;0;1;1
  2022;C;Graphical Net Object932(3);3981;1;1;1;55606.17;54635.57;d_tr3;1843;0;1;1
  2023;C;Graphical Net Object932;3981;1;1;1;55606.19;54635.57;d_tr3;1843;0;1;1
  2024;C;Graphical Net Object933;3981;1;1;1;50653.14;32306.31;PointTerm;1106;0;1;1
  2025;C;Graphical Net Object934(1);3981;1;1;1;50666.84;32299.12;d_load;538;62;1;1
  2026;C;Graphical Net Object935;3981;1;1;1;50637.95;32266.74;d_lin;393;159;1;1
  2027;C;Graphical Net Object936;3981;1;1;1;48025.32;31913.29;PointTerm;1102;0;1;1
  2028;C;Graphical Net Object937;3981;1;1;1;48021.4;31863.38;PointTerm;1006;0;1;1
  2029;C;Graphical Net Object938(1);3981;1;1;1;48034.79;31897.39;d_load;528;30;1;1
  2030;C;Graphical Net Object940;3981;1;1;1;47989.87;31902.76;d_lin;387;107;1;1
  2031;C;Graphical Net Object942;3981;1;1;1;48204.03;27940.53;PointTerm;1004;0;1;1
  2032;C;Graphical Net Object943;3981;1;1;1;48247.55;27949.21;d_lin;381;281;1;1
  2033;C;Graphical Net Object944(1);3981;1;1;1;48193.49;27921.74;d_load;511;331;1;1
  2034;C;Graphical Net Object945;3981;1;1;1;48309.93;25972.67;PointTerm;1015;0;1;1
  2035;C;Graphical Net Object946;3981;1;1;1;48180.78;25993.95;d_lin;389;261;1;1
  2036;C;Graphical Net Object947(1);3981;1;1;1;48316.33;25955.56;d_load;534;21;1;1
  2037;C;Graphical Net Object948;3981;1;1;1;47432.07;24656.19;PointTerm;1107;0;1;1
  2038;C;Graphical Net Object949;3981;1;1;1;47563.7;24693.74;d_lin;391;106;1;1
  2039;C;Graphical Net Object950(1);3981;1;1;1;47431.21;24639.62;d_load;539;356;1;1
  2040;C;Graphical Net Object951;3981;1;1;1;47486.37;24780.65;PointTerm;1013;0;1;1
  2041;C;Graphical Net Object954;3981;1;1;1;49702.39;26080.76;PointTerm;1016;0;1;1
  2042;C;Graphical Net Object955(1);3981;1;1;1;49694.55;26063.49;d_load;526;335;1;1
  2043;C;Graphical Net Object956;3981;1;1;1;49736.3;26118.24;d_lin;386;138;1;1
  2044;C;Graphical Net Object957;3981;1;1;1;55188.03;25909.26;PointTerm;1008;0;1;1
  2045;C;Graphical Net Object958(1);3981;1;1;1;55205.18;25922.76;d_load;518;128;1;1
  2046;C;Graphical Net Object959;3981;1;1;1;55184.11;25867.78;d_lin;383;355;1;1
  2047;C;Graphical Net Object960;3981;1;1;1;64241.52;26290.58;PointTerm;1629;0;1;1
  2048;C;Graphical Net Object961(1);3981;1;1;1;64254.25;26299.1;d_load;679;126;1;1
  2049;C;Graphical Net Object962;3981;1;1;1;64241.28;26244.2;d_lin;394;0;1;1
  2050;C;Graphical Net Object963;3981;1;1;1;29546.38;40721.11;PointTerm;1010;0;1;1
  2051;C;Graphical Net Object964(1);3981;1;1;1;29551.17;40705.63;d_load;519;18;1;1
  2052;C;Graphical Net Object965;3981;1;1;1;29573.4;40786.31;d_lin;384;157;1;1
  2053;C;Graphical Net Object966;3981;1;1;1;59903.97;25790.18;PointTerm;1009;0;1;1
  2054;C;Graphical Net Object967;3981;1;1;1;59905.45;25862.85;d_lin;392;359;1;1
  2055;C;Graphical Net Object968(1);3981;1;1;1;59914.69;25775.69;d_load;536;35;1;1
  2056;C;Graphical Net Object969;3981;1;1;1;63647.33;26240.14;PointTerm;1012;0;1;1
  2057;C;Graphical Net Object970;3981;1;1;1;63645.95;26204.4;d_lin;385;358;1;1
  2058;C;Graphical Net Object971(1);3981;1;1;1;63658.66;26254.15;d_load;523;142;1;1
  2059;C;Graphical Net Object972;3981;1;1;44;55595.99;54610.04;BayDesignView;2;357;1;1
  2060;C;Graphical Net Object974;3981;1;1;1;48109.68;26368.51;d_lin;378;252;1;1
  2061;C;Graphical Net Object975(1);3981;1;1;1;48112.07;38340.22;d_lin;376;243;1;1
  2062;C;Graphical Net Object975(2);3981;1;1;1;48808.73;49161.76;d_lin;374;246;1;1
  2063;C;Graphical Net Object975(3);3981;1;1;1;47979.9;32413.34;d_lin;377;96;1;1
  2064;C;Graphical Net Object975(4);3981;1;1;1;49883.17;50306.36;d_lin;379;226;1;1
  2065;C;Graphical Net Object975(5);3981;1;1;1;49863.98;50276.66;d_lin;380;63;1;1
  2066;C;Graphical Net Object976(1);3981;1;1;1;48732.63;42146.35;d_lin;375;107;1;1
  2067;C;Graphical Net Object976;3981;1;1;1;47978.52;37441.46;PointTerm;1682;0;1;1
  2068;C;Graphical Net Object977(2);3981;1;1;1;47654.51;49442.36;PointTerm;1642;0;1;1
  2069;C;Graphical Net Object977(3);3981;1;1;1;47746.62;37396.51;PointTerm;1681;0;1;1
  2070;C;Graphical Net Object977(4);3981;1;1;1;48037.01;37895.14;d_lin;477;173;1;1
  2071;C;Graphical Net Object977(5);3981;1;1;1;48037.01;37895.14;d_lin;477;173;1;1
  2072;C;Graphical Net Object978(1);3981;1;1;44;55599.03;54352.4;BayDesignView;3;178;1;1
  2073;C;Graphical Net Object978(16);3981;1;1;1;47879.94;36739.27;d_lin;478;172;1;1
  2074;C;Graphical Net Object978(23);3981;1;1;1;50886.66;35587.73;PointTerm;1683;0;1;1
  2075;C;Graphical Net Object979(2);3981;1;1;1;50954.65;35601.88;d_lin;479;102;1;1
  2076;C;Graphical Net Object979;3981;1;1;1;49352.75;50405.35;ShortTermStrip;1705;0;5.535363;1
  2077;C;Graphical Net Object980(1);3981;1;1;1;55180.2;25826.28;PointTerm;1684;0;1;1
  2078;C;Graphical Net Object980;3981;1;1;44;55601.79;54610.04;BayDesignView;4;180;1;1
  2079;C;Graphical Net Object981(1);3981;1;1;1;49492.21;50276.05;d_lin;500;225;1;1
  2080;C;Graphical Net Object981(2);3981;1;1;1;49676;50371.7;d_lin;500;264;1;1
  2081;C;Graphical Net Object981(3);3981;1;1;1;49654.87;50353.59;d_lin;501;69;1;1
  2082;C;Graphical Net Object981;3981;1;1;1;54370.48;25828.33;d_lin;480;270;1;1
  2083;C;Graphical Net Object982;3981;1;1;1;64241.04;26197.82;PointTerm;1686;0;1;1
  2084;C;Graphical Net Object983(1);3981;1;1;1;63942.8;26183.24;d_lin;481;93;1;1
  2085;C;Graphical Net Object987(1);3981;1;1;1;49357.51;50426.34;d_symg;822;180;1;1
  2086;C;Graphical Net Object988;3981;1;1;1;48138.48;26360.35;PointTerm;1706;0;1;1
  2087;C;Graphical Net Object991;3981;1;1;1;48125.86;26363.83;d_voltreg;1844;75;1;1
  2088;C;gnoC BC_3613(1);3981;1;1;1;48101.03;30785.29;d_shunt;682;147;10;10
  2089;C;gnoC BC_700649(1);3981;1;1;1;49565.25;26227.96;d_shunt;683;109;10;10
  2090;C;gnoC BC_851821(1);3981;1;1;1;59504.05;26071.97;d_shunt;684;150;10;10
  2091;C;gnoC BC_950053(1);3981;1;1;1;47846.83;33387.73;d_shunt;686;263;10;10
  2092;C;gnoC BC_950053(2);3981;1;1;1;47967.34;36201;d_shunt;685;133;10;10
  2093;C;gnoC BC_950057(1);3981;1;1;1;48259.99;28399.83;d_shunt;687;262;10;10
  2094;C;gnoC BC_950058(1);3981;1;1;1;47826.56;33197.02;d_shunt;688;258;10;10
  2095;C;gnoC BC_950059(1);3981;1;1;1;48226.36;28212.82;d_shunt;689;239;10;10
  2096;C;gnoL 12307;3981;1;1;1;49443.44;46765.59;d_lin;22;90;1;1
  2097;C;gnoL 12310(1);3981;1;1;1;49352.91;46781.3;d_lin;23;260;1;1
  2098;C;gnoL 13636;3981;1;1;1;54244.7;53691.16;d_lin;24;112;1;1
  2099;C;gnoL 13638(1);3981;1;1;1;54103.27;53604.13;d_lin;25;313;1;1
  2100;C;gnoL 13638(3);3981;1;1;1;54067.83;53565.38;d_lin;26;332;1;1
  2101;C;gnoL 13638(4);3981;1;1;1;54150.4;53623.34;d_lin;27;7;1;1
  2102;C;gnoL 13638;3981;1;1;1;54087.34;53642.66;d_lin;28;264;1;1
  2103;C;gnoL 13646;3981;1;1;1;48123.08;32855.52;d_lin;29;175;1;1
  2104;C;gnoL 13647(1);3981;1;1;1;47984.22;34109.58;d_lin;30;14;1;1
  2105;C;gnoL 13647;3981;1;1;1;47990.7;33933.25;d_lin;32;0;1;1
  2106;C;gnoL 13650;3981;1;1;1;48995.5;26242.93;d_lin;33;37;1;1
  2107;C;gnoL 13651;3981;1;1;1;49121.94;26256.27;d_lin;34;84;1;1
  2108;C;gnoL 13724;3981;1;1;1;58700.91;25869.37;d_lin;35;0;1;1
  2109;C;gnoL 13725;3981;1;1;1;59049.49;25865.14;d_lin;36;93;1;1
  2110;C;gnoL 13729;3981;1;1;1;47918.23;31377.43;d_lin;37;274;1;1
  2111;C;gnoL 13730(1);3981;1;1;1;47906.77;31608.74;d_lin;38;10;1;1
  2112;C;gnoL 13730;3981;1;1;1;47981.47;32154.44;d_lin;39;354;1;1
  2113;C;gnoL 13736;3981;1;1;1;51285.08;52270.52;d_lin;41;220;1;1
  2114;C;gnoL 14131;3981;1;1;1;49261.8;26194.85;d_lin;43;15;1;1
  2115;C;gnoL 14132;3981;1;1;1;49635.64;26175.1;d_lin;44;82;1;1
  2116;C;gnoL 14236;3981;1;1;1;48069.45;48936.49;d_lin;45;37;1;1
  2117;C;gnoL 14239;3981;1;1;1;47890.3;31879.74;d_lin;46;263;1;1
  2118;C;gnoL 16428;3981;1;1;1;55223.71;54104.4;d_lin;47;294;1;1
  2119;C;gnoL 16430(1);3981;1;1;1;50306;50893.61;d_lin;48;357;1;1
  2120;C;gnoL 16430;3981;1;1;1;50291.91;50900.22;d_lin;49;344;1;1
  2121;C;gnoL 16433;3981;1;1;1;50231.34;50839.07;d_lin;50;287;1;1
  2122;C;gnoL 16434;3981;1;1;1;49922.05;50639.69;d_lin;51;333;1;1
  2123;C;gnoL 16435;3981;1;1;1;49784.86;50574.62;d_lin;52;0;1;1
  2124;C;gnoL 16443(1);3981;1;1;1;55574.53;54447.14;d_lin;53;178;1;1
  2125;C;gnoL 16443;3981;1;1;1;55589.02;54457.35;d_lin;53;177;1;1
  2126;C;gnoL 16447;3981;1;1;1;48753.41;42117.66;d_lin;54;0;1;1
  2127;C;gnoL 16448;3981;1;1;1;48685.27;41845.35;d_lin;55;0;1;1
  2128;C;gnoL 16449;3981;1;1;1;48317.93;39789.46;d_lin;56;180;1;1
  2129;C;gnoL 16450;3981;1;1;1;48263.24;39495.99;d_lin;57;265;1;1
  2130;C;gnoL 16453;3981;1;1;1;48331.16;40070.23;d_lin;58;0;1;1
  2131;C;gnoL 16454;3981;1;1;1;48160.43;40131.5;d_lin;59;0;1;1
  2132;C;gnoL 16455;3981;1;1;1;46695.66;40519.27;d_lin;60;0;1;1
  2133;C;gnoL 16456;3981;1;1;1;44831.23;40351.91;d_lin;61;0;1;1
  2134;C;gnoL 16457;3981;1;1;1;44962.56;40098.75;d_lin;62;350;1;1
  2135;C;gnoL 16459;3981;1;1;1;44904.5;39817.95;d_lin;63;327;1;1
  2136;C;gnoL 16460(1);3981;1;1;1;48158.54;26312.16;d_lin;64;23;1;1
  2137;C;gnoL 16460(2);3981;1;1;1;48158.54;26312.16;d_lin;64;23;1;1
  2138;C;gnoL 16460(3);3981;1;1;1;48158.54;26312.16;d_lin;64;23;1;1
  2139;C;gnoL 16461(2);3981;1;1;1;48299.92;26354.77;d_lin;65;86;1;1
  2140;C;gnoL 16461(3);3981;1;1;1;48315.3;26353.58;d_lin;65;86;1;1
  2141;C;gnoL 16461;3981;1;1;1;48333.02;26356.07;d_lin;65;85;1;1
  2142;C;gnoL 16462;3981;1;1;1;53565.97;25781.42;d_lin;66;0;1;1
  2143;C;gnoL 16463(1);3981;1;1;1;56669.26;25811.13;d_lin;67;90;1;1
  2144;C;gnoL 16463;3981;1;1;1;56010.91;25827.79;d_lin;67;90;1;1
  2145;C;gnoL 16464;3981;1;1;1;59931.67;26005.95;d_lin;68;0;1;1
  2146;C;gnoL 16465;3981;1;1;1;60304.94;25948.27;d_lin;69;275;1;1
  2147;C;gnoL 16466;3981;1;1;1;60556.23;25954.19;d_lin;70;348;1;1
  2148;C;gnoL 16467(1);3981;1;1;1;64811.54;26245;d_lin;71;94;1;1
  2149;C;gnoL 16467;3981;1;1;1;64811.54;26245;d_lin;71;94;1;1
  2150;C;gnoL 16468;3981;1;1;1;69463.11;27505.8;d_lin;73;308;1;1
  2151;C;gnoL 16469;3981;1;1;1;69377.98;25686.14;d_lin;74;241;1;1
  2152;C;gnoL 16470;3981;1;1;1;69187.81;25675.96;d_lin;75;271;1;1
  2153;C;gnoL 16472;3981;1;1;1;68480.69;24643.38;d_lin;76;334;1;1
  2154;C;gnoL 16473(1);3981;1;1;1;71640.16;27103.22;d_lin;77;79;1;1
  2155;C;gnoL 16473;3981;1;1;1;71187.51;27200.61;d_lin;77;79;1;1
  2156;C;gnoL 16474;3981;1;1;1;73796.12;26722.96;d_lin;79;196;1;1
  2157;C;gnoL 16475;3981;1;1;1;73822.61;26689.93;d_lin;80;96;1;1
  2158;C;gnoL 16476;3981;1;1;1;73979.07;26038.77;d_lin;81;129;1;1
  2159;C;gnoL 16477;3981;1;1;1;75769.52;25737.17;d_lin;82;81;1;1
  2160;C;gnoL 16478;3981;1;1;1;82165.88;26151.19;d_lin;83;205;1;1
  2161;C;gnoL 16479;3981;1;1;1;82881.21;26042.5;d_lin;84;83;1;1
  2162;C;gnoL 16481;3981;1;1;1;48780.75;49724.46;d_lin;85;292;1;1
  2163;C;gnoL 16482;3981;1;1;1;48537.47;49466.87;d_lin;86;70;1;1
  2164;C;gnoL 16483;3981;1;1;1;48293.55;49405.04;d_lin;87;310;1;1
  2165;C;gnoL 16484;3981;1;1;1;47973.78;49129.5;d_lin;88;312;1;1
  2166;C;gnoL 16486;3981;1;1;1;56319.38;40060.46;d_lin;89;0;1;1
  2167;C;gnoL 16487;3981;1;1;1;56313.16;40001.8;d_lin;90;0;1;1
  2168;C;gnoL 16489;3981;1;1;1;56336.03;39127.34;d_lin;91;0;1;1
  2169;C;gnoL 16490;3981;1;1;1;62517.88;40296.6;d_lin;92;105;1;1
  2170;C;gnoL 16491;3981;1;1;1;47767.79;24679.86;d_lin;93;0;1;1
  2171;C;gnoL 16493;3981;1;1;1;83741.87;25928.58;d_lin;94;81;1;1
  2172;C;gnoL 18098;3981;1;1;1;48215.14;29216.36;d_lin;95;0;1;1
  2173;C;gnoL 18099(1);3981;1;1;1;47980.03;30896.32;d_lin;96;184;1;1
  2174;C;gnoL 18099;3981;1;1;1;48125.91;29800.04;d_lin;98;0;1;1
  2175;C;gnoL 18220;3981;1;1;1;47770.2;35949.98;d_lin;99;173;1;1
  2176;C;gnoL 18230(1);3981;1;1;1;59936.3;26140.07;d_lin;100;220;1;1
  2177;C;gnoL 18230;3981;1;1;1;59956.89;26047.86;d_lin;101;122;1;1
  2178;C;gnoL 19167;3981;1;1;1;50262.65;50885.63;d_lin;102;25;1;1
  2179;C;gnoL 19172;3981;1;1;1;49363.34;26218.74;d_lin;103;79;1;1
  2180;C;gnoL 19173;3981;1;1;1;49762.32;26127.5;d_lin;104;30;1;1
  2181;C;gnoL 19174;3981;1;1;1;49883.46;26136.62;d_lin;105;82;1;1
  2182;C;gnoL 19177(2);3981;1;1;1;51942.54;52535.64;d_lin;106;118;1;1
  2183;C;gnoL 19177(3);3981;1;1;1;51445.43;52274.68;d_lin;107;288;1;1
  2184;C;gnoL 19177;3981;1;1;1;51422.64;52277.8;d_lin;108;281;1;1
  2185;C;gnoL 19179(1);3981;1;1;1;50435.63;51507.86;d_lin;109;350;1;1
  2186;C;gnoL 19179;3981;1;1;1;50416.04;51519.56;d_lin;110;350;1;1
  2187;C;gnoL 19193;3981;1;1;1;53835.27;53526.21;d_lin;111;294;1;1
  2188;C;gnoL 19199(1);3981;1;1;1;47899.12;34688.66;d_lin;112;9;1;1
  2189;C;gnoL 19199;3981;1;1;1;47873.57;34711.44;d_lin;114;9;1;1
  2190;C;gnoL 19402;3981;1;1;1;65999.19;26350.2;d_lin;115;168;1;1
  2191;C;gnoL 19403;3981;1;1;1;67872.34;26920.38;d_lin;116;110;1;1
  2192;C;gnoL 19436;3981;1;1;1;48074.96;30411.58;d_lin;117;0;1;1
  2193;C;gnoL 19437;3981;1;1;1;48043.04;30513.64;d_lin;118;5;1;1
  2194;C;gnoL 19841;3981;1;1;1;53574.73;53462.28;d_lin;119;237;1;1
  2195;C;gnoL 19842(1);3981;1;1;1;52576.74;52859.35;d_lin;120;297;1;1
  2196;C;gnoL 19842;3981;1;1;1;51657.68;52392.61;d_lin;123;119;1;1
  2197;C;gnoL 19892;3981;1;1;1;47971.11;34091.28;d_lin;126;0;1;1
  2198;C;gnoL 19897;3981;1;1;1;45162.3;40647.99;d_lin;127;101;1;1
  2199;C;gnoL 19898;3981;1;1;1;45077.25;40496.46;d_lin;128;0;1;1
  2200;C;gnoL 19925;3981;1;1;1;47770.13;36038.9;d_lin;129;261;1;1
  2201;C;gnoL 19926;3981;1;1;1;48198.75;39029.94;d_lin;130;351;1;1
  2202;C;gnoL 19928;3981;1;1;1;48003.25;30936.43;d_lin;131;6;1;1
  2203;C;gnoL 19929;3981;1;1;1;48681.66;26313.53;d_lin;132;0;1;1
  2204;C;gnoL 19936;3981;1;1;1;48500.14;41169.75;d_lin;133;261;1;1
  2205;C;gnoL 19937;3981;1;1;1;48513;40948.84;d_lin;134;353;1;1
  2206;C;gnoL 19944;3981;1;1;1;49972.42;49460.21;d_lin;135;82;1;1
  2207;C;gnoL 19945(1);3981;1;1;1;50518.14;51437.69;d_lin;136;344;1;1
  2208;C;gnoL 19949;3981;1;1;1;49911.39;49288.07;d_lin;137;84;1;1
  2209;C;gnoL 19950(1);3981;1;1;1;49919.91;49362.89;d_lin;138;338;1;1
  2210;C;gnoL 19955;3981;1;1;1;48000.29;31689.64;d_lin;139;0;1;1
  2211;C;gnoL 19970;3981;1;1;1;48541.02;40805.87;d_lin;140;82;1;1
  2212;C;gnoL 19971;3981;1;1;1;48433.73;40410.29;d_lin;141;171;1;1
  2213;C;gnoL 20254;3981;1;1;1;47795.53;35425.03;d_lin;142;0;1;1
  2214;C;gnoL 20256(1);3981;1;1;1;47800.21;35953.96;d_lin;143;179;1;1
  2215;C;gnoL 20256;3981;1;1;1;47764.92;35618.17;d_lin;146;0;1;1
  2216;C;gnoL 20274(1);3981;1;1;1;48072.72;48966.21;d_lin;147;42;1;1
  2217;C;gnoL 20274;3981;1;1;1;47986.86;49028.95;d_lin;148;42;1;1
  2218;C;gnoL 20275;3981;1;1;1;47835;49181.8;d_lin;149;221;1;1
  2219;C;gnoL 20401;3981;1;1;1;47938.07;34001.49;d_lin;150;0;1;1
  2220;C;gnoL 20410;3981;1;1;1;48873.59;26262.77;d_lin;151;0;1;1
  2221;C;gnoL 20411;3981;1;1;1;48935.52;26275.8;d_lin;152;81;1;1
  2222;C;gnoL 20503;3981;1;1;1;47861.84;35061.46;d_lin;153;130;1;1
  2223;C;gnoL 20504(1);3981;1;1;1;47812.32;35223.16;d_lin;154;5;1;1
  2224;C;gnoL 20504;3981;1;1;1;47789.68;35227.37;d_lin;155;9;1;1
  2225;C;gnoL 20505;3981;1;1;1;48018.31;26045.82;d_lin;156;231;1;1
  2226;C;gnoL 20506;3981;1;1;1;47873.48;25373.27;d_lin;157;0;1;1
  2227;C;gnoL 21387;3981;1;1;1;49883.66;50578.24;d_lin;158;326;1;1
  2228;C;gnoL 21388;3981;1;1;1;50059.45;50744.94;d_lin;159;0;1;1
  2229;C;gnoL 21390;3981;1;1;1;50343.16;41701.78;d_lin;160;0;1;1
  2230;C;gnoL 21391;3981;1;1;1;56335.76;39573.63;d_lin;161;0;1;1
  2231;C;gnoL 21392;3981;1;1;1;60172.35;40087.55;d_lin;162;0;1;1
  2232;C;gnoL 21394;3981;1;1;1;48229.93;40118.33;d_lin;163;0;1;1
  2233;C;gnoL 21395;3981;1;1;1;48144.57;39888.94;d_lin;164;358;1;1
  2234;C;gnoL 21396;3981;1;1;1;48115.11;26139.61;d_lin;165;0;1;1
  2235;C;gnoL 21397;3981;1;1;1;53471.03;24842.69;d_lin;166;354;1;1
  2236;C;gnoL 21398;3981;1;1;1;69418.59;26584.13;d_lin;167;358;1;1
  2237;C;gnoL 21399;3981;1;1;1;73899.97;26355.9;d_lin;168;9;1;1
  2238;C;gnoL 22408(1);3981;1;1;1;48180.27;26917.25;d_lin;503;353;1;1
  2239;C;gnoL 22408(2);3981;1;1;1;48261.8;27713.98;d_lin;169;173;1;1
  2240;C;gnoL 22408;3981;1;1;1;48261.8;27713.98;d_lin;169;173;1;1
  2241;C;gnoL 22409;3981;1;1;1;48261.96;27977.86;d_lin;171;235;1;1
  2242;C;gnoL 23278;3981;1;1;1;48046.21;38363.46;d_lin;172;253;1;1
  2243;C;gnoL 23280;3981;1;1;1;45727.23;37413.96;d_lin;173;0;1;1
  2244;C;gnoL 23281;3981;1;1;1;45802.59;37786.68;d_lin;174;353;1;1
  2245;C;gnoL 23282;3981;1;1;1;45863.46;37833.07;d_lin;175;42;1;1
  2246;C;gnoL 23759(1);3981;1;1;1;49215.39;50029.6;d_lin;176;85;1;1
  2247;C;gnoL 23759;3981;1;1;1;49301.04;50238.32;d_lin;177;0;1;1
  2248;C;gnoL 23760(1);3981;1;1;1;49271.79;50176.93;d_lin;178;311;1;1
  2249;C;gnoL 23760;3981;1;1;1;49271.79;50176.93;d_lin;178;311;1;1
  2250;C;gnoL 23762;3981;1;1;1;49226.64;50350.64;d_lin;179;220;1;1
  2251;C;gnoL 23766;3981;1;1;1;49138.53;50446.62;d_lin;180;175;1;1
  2252;C;gnoL 24030;3981;1;1;1;48041.36;48936.41;d_lin;181;354;1;1
  2253;C;gnoL 24053;3981;1;1;1;48028.52;33891.98;d_lin;182;0;1;1
  2254;C;gnoL 24405;3981;1;1;1;54595.19;40875.8;d_lin;183;0;1;1
  2255;C;gnoL 24406;3981;1;1;1;55446.58;40484.18;d_lin;184;0;1;1
  2256;C;gnoL 24848(1);3981;1;1;1;49839.71;48976.08;d_lin;185;345;1;1
  2257;C;gnoL 24849;3981;1;1;1;49171.55;48454.07;d_lin;186;302;1;1
  2258;C;gnoL 24850;3981;1;1;1;51496.93;52317.05;d_lin;187;207;1;1
  2259;C;gnoL 24851(1);3981;1;1;1;52064.7;52567.13;d_lin;188;20;1;1
  2260;C;gnoL 24851(10);3981;1;1;1;51528.15;52254.52;d_lin;190;3;1;1
  2261;C;gnoL 24851(11);3981;1;1;1;51392.11;52217.76;d_lin;191;41;1;1
  2262;C;gnoL 24851(2);3981;1;1;1;51908.68;52432.4;d_lin;192;76;1;1
  2263;C;gnoL 24851(3);3981;1;1;1;51903.96;52398.98;d_lin;193;37;1;1
  2264;C;gnoL 24851(4);3981;1;1;1;51835.71;52387.07;d_lin;194;328;1;1
  2265;C;gnoL 24851(5);3981;1;1;1;51801.92;52415.81;d_lin;195;299;1;1
  2266;C;gnoL 24851(6);3981;1;1;1;51703.04;52359.25;d_lin;196;247;1;1
  2267;C;gnoL 24851(7);3981;1;1;1;51749.44;52355.2;d_lin;197;247;1;1
  2268;C;gnoL 24851(8);3981;1;1;1;51645.16;52298.65;d_lin;198;247;1;1
  2269;C;gnoL 24851(9);3981;1;1;1;51676.09;52386.48;d_lin;199;120;1;1
  2270;C;gnoL 24851;3981;1;1;1;51486.41;52325.97;d_lin;200;247;1;1
  2271;C;gnoL 24852;3981;1;1;1;48652.43;41532.36;d_lin;201;54;1;1
  2272;C;gnoL 24853;3981;1;1;1;48585.69;41348.11;d_lin;202;346;1;1
  2273;C;gnoL 24857;3981;1;1;1;48058.34;32533.12;d_lin;203;0;1;1
  2274;C;gnoL 24858(1);3981;1;1;1;47920.69;32956.3;d_lin;205;237;1;1
  2275;C;gnoL 24858;3981;1;1;1;48005.15;32188.42;d_lin;207;353;1;1
  2276;C;gnoL 24989;3981;1;1;1;49542.42;50450.01;d_lin;208;229;1;1
  2277;C;gnoL 24990;3981;1;1;1;49434.79;50319.19;d_lin;209;0;1;1
  2278;C;gnoL 25241;3981;1;1;1;45683.89;37083.89;d_lin;210;0;1;1
  2279;C;gnoL 25243;3981;1;1;1;45719.77;36978.09;d_lin;211;0;1;1
  2280;C;gnoL 25244;3981;1;1;1;41525.7;37004.95;d_lin;212;0;1;1
  2281;C;gnoL 25245;3981;1;1;1;39121.08;37522.74;d_lin;213;246;1;1
  2282;C;gnoL 25246;3981;1;1;1;36008.91;38642.07;d_lin;214;0;1;1
  2283;C;gnoL 25247;3981;1;1;1;34312.09;39106.66;d_lin;215;0;1;1
  2284;C;gnoL 25251(1);3981;1;1;1;44378.23;36908.18;d_lin;216;0;1;1
  2285;C;gnoL 25251;3981;1;1;1;45038.21;36919.48;d_lin;216;91;1;1
  2286;C;gnoL 700600;3981;1;1;1;46905.74;38133.28;d_lin;217;283;1;1
  2287;C;gnoL 700648(1);3981;1;1;1;48054.91;32747.92;d_lin;218;4;1;1
  2288;C;gnoL 700653;3981;1;1;1;58577.01;25834.63;d_lin;219;0;1;1
  2289;C;gnoL 700654;3981;1;1;1;66121.55;26321.31;d_lin;220;0;1;1
  2290;C;gnoL 701497;3981;1;1;1;79140.42;25343.48;d_lin;221;0;1;1
  2291;C;gnoL 701498;3981;1;1;1;78518.72;25376.04;d_lin;222;13;1;1
  2292;C;gnoL 701517;3981;1;1;1;77499.86;25879.4;d_lin;223;193;1;1
  2293;C;gnoL 701518;3981;1;1;1;77580.87;25503.23;d_lin;224;184;1;1
  2294;C;gnoL 701528;3981;1;1;1;77913.23;25431.19;d_lin;225;0;1;1
  2295;C;gnoL 702242;3981;1;1;1;49621.66;50540.61;d_lin;226;193;1;1
  2296;C;gnoL 702245;3981;1;1;1;49625.5;50713.41;d_lin;227;205;1;1
  2297;C;gnoL 702247;3981;1;1;1;49598.29;50458.58;d_lin;228;0;1;1
  2298;C;gnoL 702248;3981;1;1;1;49466.62;50806.79;d_lin;229;97;1;1
  2299;C;gnoL 703394;3981;1;1;1;80353.59;25204.55;d_lin;230;265;1;1
  2300;C;gnoL 703395;3981;1;1;1;80257.95;25114.74;d_lin;231;0;1;1
  2301;C;gnoL 703400;3981;1;1;1;80747.74;25172.37;d_lin;232;84;1;1
  2302;C;gnoL 803315;3981;1;1;1;49264.99;45376.93;d_lin;233;352;1;1
  2303;C;gnoL 803867;3981;1;1;1;47825.85;36052.07;d_lin;234;112;1;1
  2304;C;gnoL 805071;3981;1;1;1;80097.34;25247.59;d_lin;235;82;1;1
  2305;C;gnoL 805074;3981;1;1;1;79713.98;25324.53;d_lin;236;0;1;1
  2306;C;gnoL 805078;3981;1;1;1;79631.95;25552.05;d_lin;237;0;1;1
  2307;C;gnoL 805083;3981;1;1;1;81492.83;25206.29;d_lin;238;0;1;1
  2308;C;gnoL 805085;3981;1;1;1;81769.2;25052.08;d_lin;239;179;1;1
  2309;C;gnoL 805086;3981;1;1;1;82036.43;25719.92;d_lin;240;161;1;1
  2310;C;gnoL 805087;3981;1;1;1;81900.05;25278.93;d_lin;241;0;1;1
  2311;C;gnoL 805090;3981;1;1;1;81702.48;25255.72;d_lin;242;0;1;1
  2312;C;gnoL 811668;3981;1;1;1;47284.39;49026.27;d_lin;243;159;1;1
  2313;C;gnoL 812433;3981;1;1;1;53254.8;41102.17;d_lin;244;0;1;1
  2314;C;gnoL 812436;3981;1;1;1;51928.84;41322.82;d_lin;245;123;1;1
  2315;C;gnoL 831228;3981;1;1;1;81312.59;25170.47;d_lin;246;98;1;1
  2316;C;gnoL 831229;3981;1;1;1;81084.48;25129.77;d_lin;247;41;1;1
  2317;C;gnoL 831928(1);3981;1;1;1;50667.76;35544.03;d_lin;248;119;1;1
  2318;C;gnoL 831928;3981;1;1;1;50852.96;35590.88;d_lin;248;238;1;1
  2319;C;gnoL 842442;3981;1;1;1;59106.01;39268.39;d_lin;249;0;1;1
  2320;C;gnoL 842443;3981;1;1;1;58867.05;40057.23;d_lin;250;0;1;1
  2321;C;gnoL 842456;3981;1;1;1;59146.73;38492.19;d_lin;251;0;1;1
  2322;C;gnoL 842457;3981;1;1;1;59011.97;38291.12;d_lin;252;0;1;1
  2323;C;gnoL 842458;3981;1;1;1;58975.52;38532.37;d_lin;253;0;1;1
  2324;C;gnoL 842459;3981;1;1;1;59460.25;38520.12;d_lin;254;276;1;1
  2325;C;gnoL 842460;3981;1;1;1;59902.59;38330.87;d_lin;255;0;1;1
  2326;C;gnoL 842462;3981;1;1;1;57587.31;40060.79;d_lin;256;0;1;1
  2327;C;gnoL 842481;3981;1;1;1;58933.2;40037.53;d_lin;257;0;1;1
  2328;C;gnoL 842515;3981;1;1;1;61523.41;40091.86;d_lin;258;0;1;1
  2329;C;gnoL 842516;3981;1;1;1;61236.65;39121.8;d_lin;259;0;1;1
  2330;C;gnoL 842517;3981;1;1;1;61214.02;38852.18;d_lin;260;147;1;1
  2331;C;gnoL 842519;3981;1;1;1;62003.17;40194.46;d_lin;261;0;1;1
  2332;C;gnoL 842526;3981;1;1;1;61478.84;39626.63;d_lin;262;0;1;1
  2333;C;gnoL 851823;3981;1;1;1;59673.73;25912.19;d_lin;263;96;1;1
  2334;C;gnoL 858087;3981;1;1;1;47829.75;49440.82;d_lin;264;0;1;1
  2335;C;gnoL 858088(1);3981;1;1;1;47258.34;48920.2;d_lin;265;0;1;1
  2336;C;gnoL 858088;3981;1;1;1;47511;49160.96;d_lin;266;0;1;1
  2337;C;gnoL 858100;3981;1;1;1;48015.82;49611.91;d_lin;267;128;1;1
  2338;C;gnoL 881342;3981;1;1;1;34103.82;39174.8;d_lin;268;0;1;1
  2339;C;gnoL 886326(1);3981;1;1;1;37985.91;37638.39;d_lin;269;114;1;1
  2340;C;gnoL 886326;3981;1;1;1;38454.9;37871.34;d_lin;270;146;1;1
  2341;C;gnoL 886327;3981;1;1;1;37966.35;38031.23;d_lin;271;247;1;1
  2342;C;gnoL 888489;3981;1;1;1;34122;39389.28;d_lin;272;171;1;1
  2343;C;gnoL 888492;3981;1;1;1;45662.41;37139.39;d_lin;273;0;1;1
  2344;C;gnoL 912568;3981;1;1;1;78391.67;25397.13;d_lin;274;0;1;1
  2345;C;gnoL 912569;3981;1;1;1;78241.12;25418.72;d_lin;275;187;1;1
  2346;C;gnoL 912570;3981;1;1;1;78221.38;25438.71;d_lin;276;0;1;1
  2347;C;gnoL 913330(1);3981;1;1;1;47966.59;32545.13;d_lin;277;354;1;1
  2348;C;gnoL 913330;3981;1;1;1;48021.06;32538.09;d_lin;278;354;1;1
  2349;C;gnoL 913331;3981;1;1;1;48023.57;32423.37;d_lin;279;294;1;1
  2350;C;gnoL 913334;3981;1;1;1;49335.71;32328.62;d_lin;280;265;1;1
  2351;C;gnoL 913336;3981;1;1;1;52732.13;32780.73;d_lin;281;0;1;1
  2352;C;gnoL 913337;3981;1;1;1;53527.91;33064.77;d_lin;282;0;1;1
  2353;C;gnoL 921408;3981;1;1;1;34103.29;39151.23;d_lin;283;0;1;1
  2354;C;gnoL 921409;3981;1;1;1;32579.52;39809.54;d_lin;284;0;1;1
  2355;C;gnoL 921411;3981;1;1;1;30677.14;40549.87;d_lin;285;0;1;1
  2356;C;gnoL 921412;3981;1;1;1;30135.7;40716.62;d_lin;286;0;1;1
  2357;C;gnoL 921419;3981;1;1;1;34048.46;39134.96;d_lin;287;0;1;1
  2358;C;gnoL 924678;3981;1;1;1;47768.54;49239.75;d_lin;288;3;1;1
  2359;C;gnoL 924679;3981;1;1;1;47747;49285;d_lin;289;0;1;1
  2360;C;gnoL 927214;3981;1;1;1;52789.62;32775.11;d_lin;290;0;1;1
  2361;C;gnoL 927225;3981;1;1;1;52774.45;32785.62;d_lin;291;0;1;1
  2362;C;gnoL 927447;3981;1;1;1;48962.13;43356.69;d_lin;292;349;1;1
  2363;C;gnoL 927448;3981;1;1;1;49056.05;43992.07;d_lin;293;246;1;1
  2364;C;gnoL 928272;3981;1;1;1;54303.73;33358.68;d_lin;294;0;1;1
  2365;C;gnoL 928273;3981;1;1;1;54579.56;33445.39;d_lin;295;0;1;1
  2366;C;gnoL 928309;3981;1;1;1;55930.47;33891.28;d_lin;296;111;1;1
  2367;C;gnoL 928317;3981;1;1;1;55807.7;33848.07;d_lin;297;0;1;1
  2368;C;gnoL 931333;3981;1;1;1;52635.14;32756.86;d_lin;298;0;1;1
  2369;C;gnoL 931334;3981;1;1;1;52571.91;32760.67;d_lin;299;0;1;1
  2370;C;gnoL 932772;3981;1;1;1;30918.05;40505.41;d_lin;300;0;1;1
  2371;C;gnoL 932773;3981;1;1;1;31092.02;40441.18;d_lin;301;0;1;1
  2372;C;gnoL 933886;3981;1;1;1;39924.71;37168.8;d_lin;302;0;1;1
  2373;C;gnoL 933893;3981;1;1;1;39866.16;37229.2;d_lin;303;36;1;1
  2374;C;gnoL 938034;3981;1;1;1;48654.39;41555.16;d_lin;304;114;1;1
  2375;C;gnoL 938042;3981;1;1;1;48706.63;41556.95;d_lin;305;75;1;1
  2376;C;gnoL 938196;3981;1;1;1;55378.48;33693.75;d_lin;306;290;1;1
  2377;C;gnoL 938203;3981;1;1;1;54878.1;33546.54;d_lin;307;340;1;1
  2378;C;gnoL 938205;3981;1;1;1;54899.55;33536.8;d_lin;308;0;1;1
  2379;C;gnoL 938320;3981;1;1;1;45192.09;40788.95;d_lin;309;0;1;1
  2380;C;gnoL 938323;3981;1;1;1;45234.89;40901;d_lin;310;0;1;1
  2381;C;gnoL 941239;3981;1;1;1;48791.59;42434.66;d_lin;311;0;1;1
  2382;C;gnoL 941240;3981;1;1;1;48808.97;42727.64;d_lin;312;281;1;1
  2383;C;gnoL 945193;3981;1;1;1;29583.09;40842.52;d_lin;313;297;1;1
  2384;C;gnoL 945234;3981;1;1;1;29574.34;40875.13;d_lin;314;0;1;1
  2385;C;gnoL 947013;3981;1;1;1;49487.04;47108.08;d_lin;315;354;1;1
  2386;C;gnoL 947014;3981;1;1;1;49499.24;47293.66;d_lin;316;354;1;1
  2387;C;gnoL 947015;3981;1;1;1;49257.46;45377.73;d_lin;317;352;1;1
  2388;C;gnoL 947016;3981;1;1;1;48930.91;43358;d_lin;318;351;1;1
  2389;C;gnoL 947017;3981;1;1;1;48572.43;41351.71;d_lin;319;349;1;1
  2390;C;gnoL 947018;3981;1;1;1;48504.64;40949.34;d_lin;322;352;1;1
  2391;C;gnoL 948216;3981;1;1;1;47984.57;33097.89;d_lin;324;182;1;1
  2392;C;gnoL 949941(1);3981;1;1;1;48030.33;33396.97;d_lin;326;2;1;1
  2393;C;gnoL 949941;3981;1;1;1;48003.48;33622.9;d_lin;327;1;1;1
  2394;C;gnoL 949943(1);3981;1;1;1;47907.57;36961.67;d_lin;328;173;1;1
  2395;C;gnoL 949943;3981;1;1;1;47875.09;36735.07;d_lin;328;172;1;1
  2396;C;gnoL 949945;3981;1;1;1;48268.88;28788.49;d_lin;329;0;1;1
  2397;C;gnoL 949946;3981;1;1;1;48328.35;28272.35;d_lin;330;356;1;1
  2398;C;gnoL 949949;3981;1;1;1;47995.32;33265.57;d_lin;331;353;1;1
  2399;C;gnoL 950051;3981;1;1;1;48305.26;28057.07;d_lin;332;352;1;1
  2400;C;gnoL 950052(1);3981;1;1;1;47972.16;37220.79;d_lin;333;172;1;1
  2401;C;gnoL 950052(2);3981;1;1;1;47972.16;37220.79;d_lin;333;172;1;1
  2402;C;gnoL 957805(1);3981;1;1;1;55610.81;54481.22;d_lin;337;356;1;1
  2403;C;gnoL 957805;3981;1;1;1;55602.45;54478.32;d_lin;337;358;1;1
  2404;C;gnoL 957808;3981;1;1;1;55605.92;54328.23;d_lin;338;358;1;1
  2405;C;gnoL 957813;3981;1;1;1;55294.02;54129.92;d_lin;339;119;1;1
  2406;C;gnoL 957814;3981;1;1;1;54835.98;54015.77;d_lin;340;12;1;1
  2407;C;gnoL 957816(1);3981;1;1;1;54500.55;53782.43;d_lin;341;293;1;1
  2408;C;gnoL 957816;3981;1;1;1;54612.62;53835.49;d_lin;342;291;1;1
  2409;C;gnoL 957817;3981;1;1;1;55023.13;53901.23;d_lin;343;41;1;1
  2410;C;gnoL 957820;3981;1;1;1;54847.33;53948.35;d_lin;344;59;1;1
  2411;C;gnoL 958288;3981;1;1;1;29594.3;40879.33;d_lin;345;192;1;1
  2412;C;gnoL 958397;3981;1;1;1;62597.71;40294.92;d_lin;346;84;1;1
  2413;C;gnoL 962910;3981;1;1;1;54925.17;33550.02;d_lin;347;0;1;1
  2414;C;gnoL 962912;3981;1;1;1;54969.16;33532.57;d_lin;348;0;1;1
  2415;C;gnoL 963884;3981;1;1;1;47750.82;35413.39;d_lin;349;0;1;1
  2416;C;gnoL 963885;3981;1;1;1;47714.55;35397.21;d_lin;350;0;1;1
  2417;C;gnoL 964777;3981;1;1;1;46870.09;35797.71;d_lin;351;0;1;1
  2418;C;gnoL 964778;3981;1;1;1;45625.57;35662.66;d_lin;352;0;1;1
  2419;C;gnoL 964779;3981;1;1;1;45307.66;35613.4;d_lin;353;230;1;1
  2420;C;gnoL 964783;3981;1;1;1;45328.34;35571.13;d_lin;354;181;1;1
  2421;C;gnoL 964799;3981;1;1;1;45941.04;35862.52;d_lin;355;176;1;1
  2422;C;gnoL 964815;3981;1;1;1;47763.05;35782.25;d_lin;356;356;1;1
  2423;C;gnoL 965007;3981;1;1;1;45955.64;35727.83;d_lin;357;0;1;1
  2424;C;gnoL 969876;3981;1;1;1;52126.13;32566.62;d_lin;358;0;1;1
  2425;C;gnoL 969880;3981;1;1;1;51785.02;32314.04;d_lin;359;0;1;1
  2426;C;gnoL 969887;3981;1;1;1;51695.23;32387.58;d_lin;360;245;1;1
  2427;C;gnoL 970209;3981;1;1;1;47996.16;34182.62;d_lin;361;73;1;1
  2428;C;gnoL 972208;3981;1;1;1;51153.18;32310.14;d_lin;362;0;1;1
  2429;C;gnoL 972210;3981;1;1;1;50593.45;32247.45;d_lin;363;0;1;1
  2430;C;gnoL 972211;3981;1;1;1;50579.68;32247.93;d_lin;364;0;1;1
  2431;C;gnoL 972216;3981;1;1;1;50612.13;32237.18;d_lin;365;0;1;1
  2432;C;gnoL 975579;3981;1;1;1;50185.79;25940.68;d_lin;366;0;1;1
  2433;C;gnoL 975580;3981;1;1;1;50959.79;25909.96;d_lin;367;97;1;1
  2434;C;gnoL 982644(1);3981;1;1;1;49281.64;48511.96;d_lin;368;207;1;1
  2435;C;gnoL 982644;3981;1;1;1;49271.99;48511.99;d_lin;369;206;1;1
  2436;C;gnoL 982650(1);3981;1;1;1;48976.58;48962.79;d_lin;370;219;1;1
  2437;C;gnoL 982650;3981;1;1;1;48966.59;48962.15;d_lin;371;219;1;1
  2438;C;gnoL 982771;3981;1;1;1;48834.08;49156.81;d_lin;372;268;1;1
  2439;C;gnoL L-M50100;3981;1;1;1;50389.46;25855.36;d_lin;400;125;1;1
  2440;C;gnoL L-M50123;3981;1;1;1;47847.36;31354.71;d_lin;401;300;1;1
  2441;C;gnoL L-M50138;3981;1;1;1;48138.58;32531.23;d_lin;403;105;1;1
  2442;C;gnoL L-M50153(1);3981;1;1;1;47943.42;34253.44;d_lin;406;259;1;1
  2443;C;gnoL L-M50153;3981;1;1;1;47891.23;34311.55;d_lin;407;259;1;1
  2444;C;gnoL L-M50157;3981;1;1;1;48692.91;41507.92;d_lin;409;54;1;1
  2445;C;gnoL L-M50162(1);3981;1;1;1;47703.36;35806.06;d_lin;410;311;1;1
  2446;C;gnoL L-M50169;3981;1;1;1;59937.64;26185.45;d_lin;412;136;1;1
  2447;C;gnoL L-M50172;3981;1;1;1;47735.9;36049.54;d_lin;413;252;1;1
  2448;C;gnoL L-M50173;3981;1;1;1;48408.45;41171.71;d_lin;414;90;1;1
  2449;C;gnoL L-M50175;3981;1;1;1;47905.57;34041.26;d_lin;415;0;1;1
  2450;C;gnoL L-M50176;3981;1;1;1;45222.05;40631.46;d_lin;416;316;1;1
  2451;C;gnoL L-M50197;3981;1;1;1;45610.52;37135.54;d_lin;419;268;1;1
  2452;C;gnoL L-M50201;3981;1;1;1;48009.46;48916.42;d_lin;420;248;1;1
  2453;C;gnoL L-M50209;3981;1;1;1;49766.69;48687.78;d_lin;421;101;1;1
  2454;C;gnoL L-M50210;3981;1;1;1;54557.56;40854.91;d_lin;422;273;1;1
  2455;C;gnoL L-M50225;3981;1;1;1;34141.54;39227.21;d_lin;423;124;1;1
  2456;C;gnoL L-M50226(1);3981;1;1;1;49429.32;50465.11;d_lin;424;242;1;1
  2457;C;gnoL L-M50226;3981;1;1;1;49492.76;50491.68;d_lin;425;229;1;1
  2458;C;gnoL L-M50246;3981;1;1;1;78535.07;25347.76;d_lin;426;316;1;1
  2459;C;gnoL L-M50247;3981;1;1;1;77609.64;25557;d_lin;427;93;1;1
  2460;C;gnoL L-M50290;3981;1;1;1;29466.04;40818.14;d_lin;429;136;1;1
  2461;C;gnoL L-M50292;3981;1;1;1;47821.78;49243.71;d_lin;430;117;1;1
  2462;C;gnoL L-M50293;3981;1;1;1;55958.2;33930.79;d_lin;431;316;1;1
  2463;C;gnoL L-M50294;3981;1;1;1;52837.29;32779.45;d_lin;432;0;1;1
  2464;C;gnoL L-M50297;3981;1;1;1;39923.18;37253.68;d_lin;433;136;1;1
  2465;C;gnoL L-M50299;3981;1;1;1;48685.3;41587.59;d_lin;434;151;1;1
  2466;C;gnoL L-M50301;3981;1;1;1;45263.44;40945.21;d_lin;435;0;1;1
  2467;C;gnoL L-M50304;3981;1;1;1;29490.04;40877.09;d_lin;436;136;1;1
  2468;C;gnoL L-M50307;3981;1;1;1;29662.95;40930.13;d_lin;437;84;1;1
  2469;C;gnoL L-M50308;3981;1;1;1;62547.08;40334.36;d_lin;438;137;1;1
  2470;C;gnoL L-M50309;3981;1;1;1;55006.93;33489.25;d_lin;439;136;1;1
  2471;C;gnoL L-M50312;3981;1;1;1;45337.29;35533.6;d_lin;440;316;1;1
  2472;C;gnoL L-SE50033;3981;1;1;1;55395.41;54066.27;d_lin;441;53;1;1
  2473;C;gnoL L-SE50049;3981;1;1;1;54032.2;53665.47;d_lin;442;239;1;1
  2474;C;gnoL L-SE50070;3981;1;1;1;53548.2;53511.48;d_lin;443;134;1;1
  2475;C;gnoL L-SE50075;3981;1;1;1;49865.81;50546.71;d_lin;444;136;1;1
  2476;C;gnoL L-SE50076;3981;1;1;1;49262.56;50044.2;d_lin;445;136;1;1
  2477;C;gnoL L-SE50080;3981;1;1;1;62663.83;40306.96;d_lin;448;172;1;1
  2478;C;gnoL L-SE50081;3981;1;1;1;44688.89;40425.2;d_lin;449;0;1;1
  2479;C;gnoL L-SE50082;3981;1;1;1;44984.01;39887.04;d_lin;450;79;1;1
  2480;C;gnoL L-SE50083;3981;1;1;1;44842.2;39711.27;d_lin;451;302;1;1
  2481;C;gnoL L-SE50085;3981;1;1;1;48218.78;39498.4;d_lin;452;268;1;1
  2482;C;gnoL L-SE50086;3981;1;1;1;47892.59;24628.98;d_lin;453;94;1;1
  2483;C;gnoL L-SE50087;3981;1;1;1;53397.08;23965.86;d_lin;454;0;1;1
  2484;C;gnoL L-SE50088;3981;1;1;1;60004.86;26081.24;d_lin;455;316;1;1
  2485;C;gnoL L-SE50091;3981;1;1;1;68993.27;25721.64;d_lin;456;166;1;1
  2486;C;gnoL L-SE50092;3981;1;1;1;69345.83;25725.37;d_lin;457;209;1;1
  2487;C;gnoL L-SE50094;3981;1;1;1;74026.88;26081.84;d_lin;458;142;1;1
  2488;C;gnoL L-SE50095;3981;1;1;1;82137.71;26210.98;d_lin;459;205;1;1
  2489;C;gnoL L-SE50110;3981;1;1;1;54833.03;54043.88;d_lin;460;90;1;1
  2490;C;gnoL L-SE50243;3981;1;1;1;49069.47;48376;d_lin;462;137;1;1
  2491;C;gnoL L-SE50249;3981;1;1;1;49467.06;50835.73;d_lin;463;90;1;1
  2492;C;gnoL L-SE50254;3981;1;1;1;79660.28;25744.02;d_lin;464;85;1;1
  2493;C;gnoL L-SE50255;3981;1;1;1;81470.92;25243.11;d_lin;465;90;1;1
  2494;C;gnoL L-SE50265;3981;1;1;1;59013.86;40031.61;d_lin;466;136;1;1
  2495;C;gnoL L-SE50266;3981;1;1;1;58922.22;38603.08;d_lin;467;0;1;1
  2496;C;gnoL L-SE50272;3981;1;1;1;60957.85;38609.76;d_lin;468;316;1;1
  2497;C;gnoL L-SE50288;3981;1;1;1;78225.27;25466.06;d_lin;469;240;1;1
  2498;C;gnoL L-SE50299;3981;1;1;1;48768.24;41556.05;d_lin;470;136;1;1
  2499;C;gnoL TR0500144;3981;1;1;1;54336.79;53789.35;d_lin;502;201;1;1
  2500;C;gnoN 13636P;3981;1;1;1;54115.82;53639.82;PointTerm;823;0;1;1
  2501;C;gnoN 14129P;3981;1;1;1;51500.3;52306.69;PointTerm;824;0;1;1
  2502;C;gnoN 16428P;3981;1;1;1;54858.91;53941.31;PointTerm;825;0;1;1
  2503;C;gnoN 16484P;3981;1;1;1;47931.19;49090.57;PointTerm;826;0;1;1
  2504;C;gnoN 19193P;3981;1;1;1;53607.67;53422.5;PointTerm;827;0;1;1
  2505;C;gnoN 19411P;3981;1;1;1;47695.32;24731.3;PointTerm;828;0;1;1
  2506;C;gnoN 19419P;3981;1;1;1;48051.63;26015.23;PointTerm;829;0;1;1
  2507;C;gnoN 19420P;3981;1;1;1;48178.59;26263.98;PointTerm;830;0;1;1
  2508;C;gnoN 19423;3981;1;1;1;48486.5;26342.35;PointTerm;831;0;1;1
  2509;C;gnoN 19426P;3981;1;1;1;49247.93;26242.19;PointTerm;832;0;1;1
  2510;C;gnoN 19427P;3981;1;1;1;49478.76;26198.58;PointTerm;833;169;1;1
  2511;C;gnoN 19428P;3981;1;1;1;49769.94;26155.71;PointTerm;834;0;1;1
  2512;C;gnoN 19429P;3981;1;1;1;50010.84;26119.53;PointTerm;835;0;1;1
  2513;C;gnoN 19444P;3981;1;1;1;53560.77;25830.38;PointTerm;836;0;1;1
  2514;C;gnoN 19464;3981;1;1;1;58452.76;25825.22;PointTerm;837;0;1;1
  2515;C;gnoN 19465;3981;1;1;1;58701.24;25844.04;PointTerm;838;0;1;1
  2516;C;gnoN 19468;3981;1;1;1;59397.75;25886.24;PointTerm;839;183;1;1
  2517;C;gnoN 19470;3981;1;1;1;59906.91;25935.53;PointTerm;840;0;1;1
  2518;C;gnoN 19835P;3981;1;1;1;62536.46;40301.6;PointTerm;841;0;1;1
  2519;C;gnoN 19836P;3981;1;1;1;62499.3;40291.6;PointTerm;842;0;1;1
  2520;C;gnoN 19842P;3981;1;1;1;53171.77;53245.79;PointTerm;843;0;1;1
  2521;C;gnoN 19843P;3981;1;1;1;61507.05;40097.33;PointTerm;844;0;1;1
  2522;C;gnoN 19854P;3981;1;1;1;58837.65;40077.78;PointTerm;845;0;1;1
  2523;C;gnoN 19864P;3981;1;1;1;56336.98;40043.8;PointTerm;846;0;1;1
  2524;C;gnoN 19865P;3981;1;1;1;56324.56;39926.5;PointTerm;847;0;1;1
  2525;C;gnoN 19868P;3981;1;1;1;56346.94;39220.76;PointTerm;848;0;1;1
  2526;C;gnoN 19870P;3981;1;1;1;56301.77;40077.12;PointTerm;849;0;1;1
  2527;C;gnoN 19882P;3981;1;1;1;54591.37;40891.24;PointTerm;850;0;1;1
  2528;C;gnoN 19893P;3981;1;1;1;51918.25;41313.09;PointTerm;851;0;1;1
  2529;C;gnoN 19900;3981;1;1;1;55582.05;54304.66;PointTerm;852;0;1;1
  2530;C;gnoN 19916P(1);3981;1;1;1;51355.44;52246.66;PointTerm;853;0;1;1
  2531;C;gnoN 19916P;3981;1;1;1;51340.25;52262.3;PointTerm;854;0;1;1
  2532;C;gnoN 19923P(1);3981;1;1;1;50680.14;51717.79;PointTerm;855;0;1;1
  2533;C;gnoN 19923P;3981;1;1;1;50664.95;51733.44;PointTerm;856;0;1;1
  2534;C;gnoN 19931P;3981;1;1;1;50305.42;50946.73;PointTerm;857;0;1;1
  2535;C;gnoN 19934P;3981;1;1;1;50278.41;50853.71;PointTerm;858;0;1;1
  2536;C;gnoN 19935P;3981;1;1;1;50184.27;50824.44;PointTerm;859;0;1;1
  2537;C;gnoN 19937P;3981;1;1;1;49934.64;50665.43;PointTerm;860;0;1;1
  2538;C;gnoN 19940P;3981;1;1;1;49635.09;50483.8;PointTerm;861;0;1;1
  2539;C;gnoN 19941P;3981;1;1;1;49561.5;50433.34;PointTerm;862;0;1;1
  2540;C;gnoN 19944P;3981;1;1;1;49308.07;50205.04;PointTerm;863;0;1;1
  2541;C;gnoN 19950P;3981;1;1;1;48570.74;49641.64;PointTerm;864;0;1;1
  2542;C;gnoN 19955P;3981;1;1;1;48016.36;49168.43;PointTerm;865;0;1;1
  2543;C;gnoN 19983P;3981;1;1;1;49450.16;46764.95;PointTerm;866;0;1;1
  2544;C;gnoN 19996P;3981;1;1;1;49079.82;43988.91;PointTerm;867;0;1;1
  2545;C;gnoN 20007P;3981;1;1;1;48768.09;42090.46;PointTerm;868;0;1;1
  2546;C;gnoN 20010P;3981;1;1;1;48365.18;40058.27;PointTerm;869;0;1;1
  2547;C;gnoN 20011;3981;1;1;1;48297.14;40082.19;PointTerm;870;0;1;1
  2548;C;gnoN 20013P;3981;1;1;1;48162.7;40154.46;PointTerm;871;0;1;1
  2549;C;gnoN 20027;3981;1;1;1;45228.61;40884.07;PointTerm;872;0;1;1
  2550;C;gnoN 20028P;3981;1;1;1;45155.55;40693.83;PointTerm;873;0;1;1
  2551;C;gnoN 20030P;3981;1;1;1;44998.93;40299.11;PointTerm;874;0;1;1
  2552;C;gnoN 20039;3981;1;1;1;48158.14;40108.54;PointTerm;875;0;1;1
  2553;C;gnoN 20042P;3981;1;1;1;53571.15;25732.45;PointTerm;876;0;1;1
  2554;C;gnoN 20051;3981;1;1;1;69446.34;27492.65;PointTerm;877;0;1;1
  2555;C;gnoN 20059;3981;1;1;1;69390.85;25679.11;PointTerm;878;0;1;1
  2556;C;gnoN 20101;3981;1;1;1;65978.3;26320.82;PointTerm;879;0;1;1
  2557;C;gnoN 20102;3981;1;1;1;66264.8;26321.8;PointTerm;880;0;1;1
  2558;C;gnoN 20117;3981;1;1;1;69479.89;27518.96;PointTerm;881;0;1;1
  2559;C;gnoN 20136P;3981;1;1;1;73800.44;26687.49;PointTerm;882;0;1;1
  2560;C;gnoN 20137;3981;1;1;1;73844.78;26692.38;PointTerm;883;0;1;1
  2561;C;gnoN 20140P;3981;1;1;1;73955.16;26019.42;PointTerm;884;0;1;1
  2562;C;gnoN 20159;3981;1;1;1;77583.9;25454.93;PointTerm;885;0;1;1
  2563;C;gnoN 20162;3981;1;1;1;78242.55;25407.45;PointTerm;886;0;1;1
  2564;C;gnoN 20163;3981;1;1;1;78540.81;25386.82;PointTerm;887;0;1;1
  2565;C;gnoN 20168;3981;1;1;1;79740.03;25300.13;PointTerm;888;0;1;1
  2566;C;gnoN 20171;3981;1;1;1;80454.66;25195.05;PointTerm;889;0;1;1
  2567;C;gnoN 20174;3981;1;1;1;81116.31;25141.62;PointTerm;890;0;1;1
  2568;C;gnoN 20176;3981;1;1;1;81508.88;25199.31;PointTerm;891;0;1;1
  2569;C;gnoN 20178;3981;1;1;1;81896.08;25312.12;PointTerm;892;0;1;1
  2570;C;gnoN 20185;3981;1;1;1;82176.78;26127.72;PointTerm;893;0;1;1
  2571;C;gnoN 20192;3981;1;1;1;83585.65;25957.28;PointTerm;894;0;1;1
  2572;C;gnoN 20203P;3981;1;1;1;48844.45;42724.46;PointTerm;895;0;1;1
  2573;C;gnoN 20206P;3981;1;1;1;48738.73;42144.86;PointTerm;896;0;1;1
  2574;C;gnoN 20209P;3981;1;1;1;48633.55;41545.84;PointTerm;897;0;1;1
  2575;C;gnoN 20212P;3981;1;1;1;48537.83;41150.37;PointTerm;898;0;1;1
  2576;C;gnoN 20214P;3981;1;1;1;48488.18;40747.3;PointTerm;899;0;1;1
  2577;C;gnoN 20218;3981;1;1;1;48373.7;40059.19;PointTerm;900;0;1;1
  2578;C;gnoN 20223;3981;1;1;1;48276.63;39494.78;PointTerm;901;0;1;1
  2579;C;gnoN 20229;3981;1;1;1;48120.88;38565.11;PointTerm;902;0;1;1
  2580;C;gnoN 20230;3981;1;1;1;48095.5;38348.83;PointTerm;903;0;1;1
  2581;C;gnoN 20241P;3981;1;1;1;47821.13;36238.71;PointTerm;904;0;1;1
  2582;C;gnoN 20242P;3981;1;1;1;47781.36;36037.09;PointTerm;905;0;1;1
  2583;C;gnoN 20245;3981;1;1;1;47756.98;35424.16;PointTerm;906;0;1;1
  2584;C;gnoN 20247;3981;1;1;1;47822.38;35030.59;PointTerm;907;0;1;1
  2585;C;gnoN 20251P;3981;1;1;1;47953.25;34193.78;PointTerm;908;0;1;1
  2586;C;gnoN 20252;3981;1;1;1;47988.98;33988.77;PointTerm;909;0;1;1
  2587;C;gnoN 20255P;3981;1;1;1;48008.07;33368.07;PointTerm;910;0;1;1
  2588;C;gnoN 20258P;3981;1;1;1;48028.41;32707.5;PointTerm;911;0;1;1
  2589;C;gnoN 20259P;3981;1;1;1;48047.05;32522.07;PointTerm;912;0;1;1
  2590;C;gnoN 20265P;3981;1;1;1;47972.97;31380.6;PointTerm;913;0;1;1
  2591;C;gnoN 20266P;3981;1;1;1;47982.93;31197.01;PointTerm;914;0;1;1
  2592;C;gnoN 20269P;3981;1;1;1;48029.38;30675.86;PointTerm;915;95;1;1
  2593;C;gnoN 20270;3981;1;1;1;48051.32;30411.54;PointTerm;916;0;1;1
  2594;C;gnoN 20277P;3981;1;1;1;48200.5;29188.53;PointTerm;917;0;1;1
  2595;C;gnoN 20282P;3981;1;1;1;48337.25;28388.45;PointTerm;918;0;1;1
  2596;C;gnoN 20284;3981;1;1;1;48291.06;27957.88;PointTerm;919;0;1;1
  2597;C;gnoN 22408P;3981;1;1;1;48113.22;26367.32;PointTerm;920;0;1;1
  2598;C;gnoN 2336522;3981;1;1;1;55605.34;54302.12;PointTerm;921;0;1;1
  2599;C;gnoN 41409;3981;1;1;1;48530.77;41675.15;PointTerm;922;0;1;1
  2600;C;gnoN 51471;3981;1;1;1;47827.71;35032.69;PointTerm;923;0;1;1
  2601;C;gnoN 51481;3981;1;1;1;60465.09;25964.13;PointTerm;924;0;1;1
  2602;C;gnoN 51605;3981;1;1;1;48876.82;26284.7;PointTerm;925;0;1;1
  2603;C;gnoN 52348;3981;1;1;1;47771.93;49255.8;PointTerm;926;0;1;1
  2604;C;gnoN 52349;3981;1;1;1;47722.09;49314.2;PointTerm;927;0;1;1
  2605;C;gnoN 52352;3981;1;1;1;47299.89;49007.73;PointTerm;928;0;1;1
  2606;C;gnoN 580202620;3981;1;1;1;45790.75;37684.9;PointTerm;929;0;1;1
  2607;C;gnoN 580202829;3981;1;1;1;77422.11;26206.82;PointTerm;930;0;1;1
  2608;C;gnoN 580203000;3981;1;1;1;49587.46;50821.22;PointTerm;931;0;1;1
  2609;C;gnoN 580203187;3981;1;1;1;80252.53;25214.05;PointTerm;932;0;1;1
  2610;C;gnoN 580203790;3981;1;1;1;79687.92;25348.94;PointTerm;933;0;1;1
  2611;C;gnoN 580211359;3981;1;1;1;58896.47;40036.68;PointTerm;934;0;1;1
  2612;C;gnoN 580211370;3981;1;1;1;59246.2;38498.1;PointTerm;935;0;1;1
  2613;C;gnoN 580211371;3981;1;1;1;59047.26;38486.29;PointTerm;936;0;1;1
  2614;C;gnoN 580211389;3981;1;1;1;61539.77;40086.4;PointTerm;937;0;1;1
  2615;C;gnoN 580211394;3981;1;1;1;61417.91;39166.86;PointTerm;938;0;1;1
  2616;C;gnoN 580214992;3981;1;1;1;47928.19;49542.86;PointTerm;939;0;1;1
  2617;C;gnoN 580222134;3981;1;1;1;45704.07;37024.75;PointTerm;940;0;1;1
  2618;C;gnoN 580222135;3981;1;1;1;45663.71;37143.02;PointTerm;941;0;1;1
  2619;C;gnoN 580226725;3981;1;1;1;78239.68;25430;PointTerm;942;0;1;1
  2620;C;gnoN 580226978;3981;1;1;1;47951.55;32420.03;PointTerm;943;0;1;1
  2621;C;gnoN 580226979;3981;1;1;1;48008.52;32416.64;PointTerm;944;0;1;1
  2622;C;gnoN 580226980;3981;1;1;1;48038.63;32430.09;PointTerm;945;0;1;1
  2623;C;gnoN 580227004;3981;1;1;1;51683.63;32393.11;PointTerm;946;0;1;1
  2624;C;gnoN 580227011;3981;1;1;1;52701.66;32773.59;PointTerm;947;0;1;1
  2625;C;gnoN 580227022;3981;1;1;1;54293.23;33341.66;PointTerm;948;0;1;1
  2626;C;gnoN 580228655;3981;1;1;1;34090.68;39143.65;PointTerm;949;0;1;1
  2627;C;gnoN 580228672;3981;1;1;1;31152.79;40492.8;PointTerm;950;0;1;1
  2628;C;gnoN 580228675;3981;1;1;1;30683.32;40518.02;PointTerm;951;0;1;1
  2629;C;gnoN 580228676;3981;1;1;1;30670.96;40581.71;PointTerm;952;0;1;1
  2630;C;gnoN 580228682;3981;1;1;1;29600.43;40851.51;PointTerm;953;0;1;1
  2631;C;gnoN 580230153;3981;1;1;1;52762.6;32787.89;PointTerm;954;0;1;1
  2632;C;gnoN 580230361;3981;1;1;1;54865.9;33549.13;PointTerm;955;0;1;1
  2633;C;gnoN 580230362;3981;1;1;1;54984.47;33550.9;PointTerm;956;0;1;1
  2634;C;gnoN 580230367;3981;1;1;1;55772.51;33836.6;PointTerm;957;0;1;1
  2635;C;gnoN 580231294;3981;1;1;1;31093.97;40411.63;PointTerm;958;0;1;1
  2636;C;gnoN 580233334;3981;1;1;1;29548.25;40898.75;PointTerm;959;0;1;1
  2637;C;gnoN 580233395;3981;1;1;1;34006.25;39126.27;PointTerm;960;0;1;1
  2638;C;gnoN 580233396;3981;1;1;1;29570.19;40828.48;PointTerm;961;0;1;1
  2639;C;gnoN 580234150;3981;1;1;1;47982.57;33163.09;PointTerm;962;0;1;1
  2640;C;gnoN 580234151;3981;1;1;1;48319.46;28156.25;PointTerm;963;0;1;1
  2641;C;gnoN 580235906;3981;1;1;1;55606.69;54353.61;PointTerm;964;0;1;1
  2642;C;gnoN 580236048;3981;1;1;1;29588.18;40907.14;PointTerm;965;0;1;1
  2643;C;gnoN 580237927;3981;1;1;1;47989.3;35060.73;PointTerm;966;0;1;1
  2644;C;gnoN 580238144;3981;1;1;1;47759.05;35862.89;PointTerm;967;0;1;1
  2645;C;gnoN 580238160;3981;1;1;1;45981.14;35732.54;PointTerm;968;0;1;1
  2646;C;gnoN 580238161;3981;1;1;1;45930.14;35723.12;PointTerm;969;0;1;1
  2647;C;gnoN 580238166;3981;1;1;1;45321;35602.2;PointTerm;970;0;1;1
  2648;C;gnoN 580240370;3981;1;1;1;47963.64;34190.12;PointTerm;971;0;1;1
  2649;C;gnoN 580241137;3981;1;1;1;50622.75;32227.16;PointTerm;972;0;1;1
  2650;C;gnoN 580242136;3981;1;1;1;50360.73;25761.84;PointTerm;973;0;1;1
  2651;C;gnoN 580245708;3981;1;1;1;49608.57;48205.93;PointTerm;974;0;1;1
  2652;C;gnoN 64188;3981;1;1;1;47997.05;38378.1;PointTerm;975;0;1;1
  2653;C;gnoN 67453;3981;1;1;1;49293.98;50271.6;PointTerm;976;0;1;1
  2654;C;gnoN 67456;3981;1;1;1;49159.3;50429.67;PointTerm;977;0;1;1
  2655;C;gnoN 68003;3981;1;1;1;45814.43;37888.46;PointTerm;978;0;1;1
  2656;C;gnoN 68929;3981;1;1;1;47992.41;33877.73;PointTerm;979;0;1;1
  2657;C;gnoN 68930;3981;1;1;1;48427.63;33761.46;PointTerm;980;0;1;1
  2658;C;gnoN 74025;3981;1;1;1;45735.46;36931.43;PointTerm;981;0;1;1
  2659;C;gnoN 74038;3981;1;1;1;43021;36884.93;PointTerm;982;0;1;1
  2660;C;gnoN 74050;3981;1;1;1;40030.39;37124.98;PointTerm;983;0;1;1
  2661;C;gnoN 74051;3981;1;1;1;39819.04;37212.62;PointTerm;984;0;1;1
  2662;C;gnoN 74058;3981;1;1;1;38423.12;37832.87;PointTerm;985;0;1;1
  2663;C;gnoN 74062;3981;1;1;1;37509.57;38229.61;PointTerm;986;0;1;1
  2664;C;gnoN 74075;3981;1;1;1;34508.27;39054.52;PointTerm;987;0;1;1
  2665;C;gnoN 74077;3981;1;1;1;34115.89;39158.8;PointTerm;988;0;1;1
  2666;C;gnoN 805085P;3981;1;1;1;81906.4;25242.35;PointTerm;989;0;1;1
  2667;C;gnoN 927214P;3981;1;1;1;52787.84;32779.5;PointTerm;990;0;1;1
  2668;C;gnoN 928309P;3981;1;1;1;55834.5;33874.43;PointTerm;991;0;1;1
  2669;C;gnoN 938205P;3981;1;1;1;54893.6;33541.41;PointTerm;992;0;1;1
  2670;C;gnoN 947014P;3981;1;1;1;49443.44;46765.59;PointTerm;993;0;1;1
  2671;C;gnoN 947015P;3981;1;1;1;49071.5;43989.88;PointTerm;994;0;1;1
  2672;C;gnoN 947016P;3981;1;1;1;48833.7;42725.48;PointTerm;995;0;1;1
  2673;C;gnoN 947017P;3981;1;1;1;48533.14;41151.21;PointTerm;996;0;1;1
  2674;C;gnoN 957814P;3981;1;1;1;54841.17;53991.62;PointTerm;997;0;1;1
  2675;C;gnoN 957816P;3981;1;1;1;54373.58;53742.5;PointTerm;998;0;1;1
  2676;C;gnoN 964785P;3981;1;1;1;45316.61;35575.04;PointTerm;999;0;1;1
  2677;C;gnoN 972210P;3981;1;1;1;50597.36;32247.33;PointTerm;1000;0;1;1
  2678;C;gnoN 982654P(1);3981;1;1;1;48818.51;49157.4;PointTerm;1001;0;1;1
  2679;C;gnoN 982654P;3981;1;1;1;48799.14;49166.11;PointTerm;1002;0;1;1
  2680;C;gnoN MI-11908;3981;1;1;1;54872.74;53937.32;PointTerm;1017;0;1;1
  2681;C;gnoN MI-12211;3981;1;1;1;48223.84;32798.41;PointTerm;1018;0;1;1
  2682;C;gnoN MI-12214;3981;1;1;1;48996.96;26215.7;PointTerm;1019;0;1;1
  2683;C;gnoN MI-12220;3981;1;1;1;47891.44;31375.68;PointTerm;1020;0;1;1
  2684;C;gnoN MI-12582;3981;1;1;1;51332.6;25877.49;PointTerm;1021;0;1;1
  2685;C;gnoN MI-12657;3981;1;1;1;48151.93;48913.34;PointTerm;1022;0;1;1
  2686;C;gnoN MI-12661;3981;1;1;1;47912.27;31870.72;PointTerm;1023;0;1;1
  2687;C;gnoN MI-14415;3981;1;1;1;49909.45;50614.81;PointTerm;1024;0;1;1
  2688;C;gnoN MI-14423;3981;1;1;1;49190.47;50078.02;PointTerm;1025;0;1;1
  2689;C;gnoN MI-14426;3981;1;1;1;48042.52;48967.34;PointTerm;1026;0;1;1
  2690;C;gnoN MI-14448;3981;1;1;1;44926.19;39898.4;PointTerm;1027;0;1;1
  2691;C;gnoN MI-14450;3981;1;1;1;68984.77;25672.82;PointTerm;1028;0;1;1
  2692;C;gnoN MI-15166;3981;1;1;1;48180.4;29183.56;PointTerm;1029;0;1;1
  2693;C;gnoN MI-15229;3981;1;1;1;47764.07;35711.34;PointTerm;1030;0;1;1
  2694;C;gnoN MI-15239;3981;1;1;1;59938.47;26113.09;PointTerm;1031;0;1;1
  2695;C;gnoN MI-15650;3981;1;1;1;66020.08;26379.58;PointTerm;1032;0;1;1
  2696;C;gnoN MI-16177;3981;1;1;1;47778.14;35420.26;PointTerm;1033;0;1;1
  2697;C;gnoN MI-16197;3981;1;1;1;47202.08;48860.16;PointTerm;1034;0;1;1
  2698;C;gnoN MI-16321;3981;1;1;1;48467.14;41188.27;PointTerm;1035;0;1;1
  2699;C;gnoN MI-16356;3981;1;1;1;48019.18;31642.22;PointTerm;1036;0;1;1
  2700;C;gnoN MI-16366;3981;1;1;1;47887.16;34014.21;PointTerm;1037;0;1;1
  2701;C;gnoN MI-16503;3981;1;1;1;45169.05;40602.15;PointTerm;1038;0;1;1
  2702;C;gnoN MI-17803;3981;1;1;1;48228.07;27949.75;PointTerm;1039;0;1;1
  2703;C;gnoN MI-18352;3981;1;1;1;48037.11;48898.41;PointTerm;1040;0;1;1
  2704;C;gnoN MI-18649;3981;1;1;1;45787.66;37903.36;PointTerm;1041;0;1;1
  2705;C;gnoN MI-18663;3981;1;1;1;45661.11;37135.77;PointTerm;1042;0;1;1
  2706;C;gnoN MI-18828;3981;1;1;1;34091.75;39190.8;PointTerm;1043;0;1;1
  2707;C;gnoN MI-19253;3981;1;1;1;49757.33;48687.49;PointTerm;1044;0;1;1
  2708;C;gnoN MI-19256;3981;1;1;1;54599.01;40860.35;PointTerm;1045;0;1;1
  2709;C;gnoN MI-19472;3981;1;1;1;51494.07;52322.71;PointTerm;1046;0;1;1
  2710;C;gnoN MI-19475;3981;1;1;1;48671.3;41518.88;PointTerm;1047;0;1;1
  2711;C;gnoN MI-19483;3981;1;1;1;48069.64;32544.16;PointTerm;1048;0;1;1
  2712;C;gnoN MI-19824;3981;1;1;1;49523.2;50466.68;PointTerm;1049;0;1;1
  2713;C;gnoN MI-700627;3981;1;1;1;47758.9;36040.71;PointTerm;1050;0;1;1
  2714;C;gnoN MI-701505;3981;1;1;1;78454.12;25330.54;PointTerm;1051;0;1;1
  2715;C;gnoN MI-701522;3981;1;1;1;77577.83;25551.54;PointTerm;1052;0;1;1
  2716;C;gnoN MI-702244;3981;1;1;1;49608.23;50597.41;PointTerm;1053;0;1;1
  2717;C;gnoN MI-703397;3981;1;1;1;80233.87;25082.3;PointTerm;1054;0;1;1
  2718;C;gnoN MI-803871;3981;1;1;1;47801.26;36044.38;PointTerm;1055;0;1;1
  2719;C;gnoN MI-805080;3981;1;1;1;79576.92;25751.12;PointTerm;1056;0;1;1
  2720;C;gnoN MI-812438;3981;1;1;1;51957.15;41296.79;PointTerm;1057;0;1;1
  2721;C;gnoN MI-831249;3981;1;1;1;80971.34;25109.05;PointTerm;1058;0;1;1
  2722;C;gnoN MI-842463;3981;1;1;1;59674.72;38542.14;PointTerm;1059;0;1;1
  2723;C;gnoN MI-842466;3981;1;1;1;60122.35;38118.18;PointTerm;1060;0;1;1
  2724;C;gnoN MI-842472;3981;1;1;1;58965.83;40038.68;PointTerm;1061;0;1;1
  2725;C;gnoN MI-842477;3981;1;1;1;58976.67;38095.95;PointTerm;1062;0;1;1
  2726;C;gnoN MI-842520;3981;1;1;1;61010.12;38537.51;PointTerm;1063;0;1;1
  2727;C;gnoN MI-842524;3981;1;1;1;61055.38;39076.75;PointTerm;1064;0;1;1
  2728;C;gnoN MI-8426;3981;1;1;1;54058.86;53645.5;PointTerm;1065;0;1;1
  2729;C;gnoN MI-8478;3981;1;1;1;53529.55;53491.74;PointTerm;1066;0;1;1
  2730;C;gnoN MI-8502;3981;1;1;1;56325.15;39033.92;PointTerm;1067;0;1;1
  2731;C;gnoN MI-85051;3981;1;1;1;62658.97;40288.24;PointTerm;1068;0;1;1
  2732;C;gnoN MI-85071;3981;1;1;1;44663.54;40404.71;PointTerm;1069;0;1;1
  2733;C;gnoN MI-8511;3981;1;1;1;44879.02;39741.27;PointTerm;1070;0;1;1
  2734;C;gnoN MI-8518;3981;1;1;1;48249.85;39497.2;PointTerm;1071;0;1;1
  2735;C;gnoN MI-8521;3981;1;1;1;47840.25;24628.43;PointTerm;1072;0;1;1
  2736;C;gnoN MI-8525;3981;1;1;1;53371.31;23945.86;PointTerm;1073;0;1;1
  2737;C;gnoN MI-85281;3981;1;1;1;60470.92;25940.96;PointTerm;1074;0;1;1
  2738;C;gnoN MI-8533;3981;1;1;1;67984.23;23624.48;PointTerm;1075;0;1;1
  2739;C;gnoN MI-8535;3981;1;1;1;69365.12;25693.17;PointTerm;1076;0;1;1
  2740;C;gnoN MI-8543;3981;1;1;1;74002.98;26058.13;PointTerm;1077;0;1;1
  2741;C;gnoN MI-8549;3981;1;1;1;82154.98;26174.65;PointTerm;1078;0;1;1
  2742;C;gnoN MI-8593;3981;1;1;1;49950.44;49464.76;PointTerm;1079;0;1;1
  2743;C;gnoN MI-875753;3981;1;1;1;48464.43;41228.5;PointTerm;1080;0;1;1
  2744;C;gnoN MI-875760;3981;1;1;1;49891.38;49293.18;PointTerm;1081;0;1;1
  2745;C;gnoN MI-8823;3981;1;1;1;49060.96;48365.25;PointTerm;1082;0;1;1
  2746;C;gnoN MI-886330;3981;1;1;1;38334.64;37923.71;PointTerm;1083;0;1;1
  2747;C;gnoN MI-912572;3981;1;1;1;78223.63;25439.57;PointTerm;1084;0;1;1
  2748;C;gnoN MI-913341;3981;1;1;1;54204.7;33455.52;PointTerm;1085;0;1;1
  2749;C;gnoN MI-924669;3981;1;1;1;47769.98;49215.12;PointTerm;1086;0;1;1
  2750;C;gnoN MI-927223;3981;1;1;1;52791.38;32770.71;PointTerm;1087;0;1;1
  2751;C;gnoN MI-927451;3981;1;1;1;48902.01;44015.16;PointTerm;1088;0;1;1
  2752;C;gnoN MI-928310;3981;1;1;1;55904.34;33881.27;PointTerm;1089;0;1;1
  2753;C;gnoN MI-931335;3981;1;1;1;52568.61;32740.12;PointTerm;1090;0;1;1
  2754;C;gnoN MI-931337;3981;1;1;1;52566.93;32760.27;PointTerm;1091;0;1;1
  2755;C;gnoN MI-933894;3981;1;1;1;39791.64;37249.94;PointTerm;1092;0;1;1
  2756;C;gnoN MI-938043;3981;1;1;1;48675.23;41564.49;PointTerm;1093;0;1;1
  2757;C;gnoN MI-938046;3981;1;1;1;48737.95;41548.8;PointTerm;1094;0;1;1
  2758;C;gnoN MI-938206;3981;1;1;1;54905.49;33532.21;PointTerm;1095;0;1;1
  2759;C;gnoN MI-938325;3981;1;1;1;45244.05;40925.73;PointTerm;1096;0;1;1
  2760;C;gnoN MI-945242;3981;1;1;1;29323.03;40959.44;PointTerm;1097;0;1;1
  2761;C;gnoN MI-962914;3981;1;1;1;54952.85;33506.96;PointTerm;1098;0;1;1
  2762;C;gnoN MI-963888;3981;1;1;1;47688.52;35392.55;PointTerm;1099;0;1;1
  2763;C;gnoN MI-964790;3981;1;1;1;45294.32;35624.61;PointTerm;1100;0;1;1
  2764;C;gnoN MI-972212;3981;1;1;1;50581.25;32247.87;PointTerm;1101;0;1;1
  2765;C;gnoT SE_M50099;3981;1;1;1;49283.14;26142.59;SecSubProd;690;0;5;5
  2766;C;gnoT SE_M50100;3981;1;1;1;50439.19;25896.22;SecSubProd;691;0;5;5
  2767;C;gnoT SE_M50102;3981;1;1;1;49035.65;26183.88;SecSubProd;692;0;5;5
  2768;C;gnoT SE_M50106;3981;1;1;1;48122.5;32930.36;SecSubProd;693;0;5;5
  2769;C;gnoT SE_M50122;3981;1;1;1;58709.82;25914.71;SecSubProd;695;0;5;5
  2770;C;gnoT SE_M50123;3981;1;1;1;47795.5;31330.83;SecSubProd;696;0;5;5
  2771;C;gnoT SE_M50135;3981;1;1;1;51242.9;52322.21;SecSubProd;699;0;5;5
  2772;C;gnoT SE_M50138;3981;1;1;1;48159.91;32569.79;SecSubProd;700;0;5;5
  2773;C;gnoT SE_M50144(1);3981;1;1;1;54053.29;53533.51;SecSubProd;697;0;5;5
  2774;C;gnoT SE_M50144(2);3981;1;1;1;51977.75;52430.19;SecSubProd;742;0;5;5
  2775;C;gnoT SE_M50144(3);3981;1;1;1;51915.3;52367.01;SecSubProd;698;0;5;5
  2776;C;gnoT SE_M50144(4);3981;1;1;1;51804.81;52338.68;SecSubProd;701;0;5;5
  2777;C;gnoT SE_M50144(5);3981;1;1;1;51733.04;52318.34;SecSubProd;726;0;5;5
  2778;C;gnoT SE_M50144(6);3981;1;1;1;51633.82;52265.58;SecSubProd;702;0;5;5
  2779;C;gnoT SE_M50144(7);3981;1;1;1;51518.97;52212.38;SecSubProd;694;0;5;5
  2780;C;gnoT SE_M50144;3981;1;1;1;51510.67;52422.24;SecSubProd;703;0;5;5
  2781;C;gnoT SE_M50145;3981;1;1;1;50255.19;50938.31;SecSubProd;704;0;5;5
  2782;C;gnoT SE_M50146;3981;1;1;1;48279.42;29312.35;SecSubProd;705;0;5;5
  2783;C;gnoT SE_M50149;3981;1;1;1;49787.79;26077;SecSubProd;706;0;5;5
  2784;C;gnoT SE_M50150;3981;1;1;1;47831.01;31903.13;SecSubProd;707;0;5;5
  2785;C;gnoT SE_M50153;3981;1;1;1;47833.69;34341.36;SecSubProd;708;0;5;5
  2786;C;gnoT SE_M50154;3981;1;1;1;48087.97;48902.39;SecSubProd;709;0;2.842587;2.842587
  2787;C;gnoT SE_M50156;3981;1;1;1;66020.22;26420.93;SecSubProd;710;0;5;5
  2788;C;gnoT SE_M50157;3981;1;1;1;48712.91;41493.59;SecSubProd;711;0;5;5
  2789;C;gnoT SE_M50162;3981;1;1;1;47633.04;35755.59;SecSubProd;712;0;5;5
  2790;C;gnoT SE_M50163;3981;1;1;1;49979.93;49285.94;SecSubProd;713;0;5;5
  2791;C;gnoT SE_M50169;3981;1;1;1;59902.68;26204.36;SecSubProd;714;0;5;5
  2792;C;gnoT SE_M50171;3981;1;1;1;48176.22;30397.45;SecSubProd;715;0;5;5
  2793;C;gnoT SE_M50172;3981;1;1;1;47714.84;36056.22;SecSubProd;716;0;5;5
  2794;C;gnoT SE_M50173;3981;1;1;1;48427.79;41191.71;SecSubProd;717;0;5;5
  2795;C;gnoT SE_M50174;3981;1;1;1;48053.08;31701.22;SecSubProd;718;0;5;5
  2796;C;gnoT SE_M50175;3981;1;1;1;47905.57;34041.26;SecSubProd;719;0;5;5
  2797;C;gnoT SE_M50176;3981;1;1;1;45222.05;40631.46;SecSubProd;720;0;5;5
  2798;C;gnoT SE_M50179;3981;1;1;1;47907.68;35093.67;SecSubProd;721;0;5;5
  2799;C;gnoT SE_M50180;3981;1;1;1;48030.48;34167.45;SecSubProd;722;0;5;5
  2800;C;gnoT SE_M50184;3981;1;1;1;47830.46;35435.69;SecSubProd;723;0;5;5
  2801;C;gnoT SE_M50185;3981;1;1;1;47291.38;49071.41;SecSubProd;724;0;5;5
  2802;C;gnoT SE_M50188;3981;1;1;1;48216.72;28018.34;SecSubProd;725;0;5;5
  2803;C;gnoT SE_M50195;3981;1;1;1;49123.64;50514.49;SecSubProd;727;0;5;5
  2804;C;gnoT SE_M50196;3981;1;1;1;45901.77;37797.69;SecSubProd;728;0;5;5
  2805;C;gnoT SE_M50197;3981;1;1;1;45563.06;37136.93;SecSubProd;729;0;5;5
  2806;C;gnoT SE_M50200;3981;1;1;1;48882.89;26205.6;SecSubProd;730;0;5;5
  2807;C;gnoT SE_M50201;3981;1;1;1;47975;48927.21;SecSubProd;731;0;5;5
  2808;C;gnoT SE_M50202;3981;1;1;1;48051.43;33929.14;SecSubProd;732;0;5;5
  2809;C;gnoT SE_M50209;3981;1;1;1;49846.3;48721.63;SecSubProd;733;0;5;5
  2810;C;gnoT SE_M50210;3981;1;1;1;54507.27;40852.01;SecSubProd;734;0;5;5
  2811;C;gnoT SE_M50225;3981;1;1;1;34191.09;39261.15;SecSubProd;735;0;5;5
  2812;C;gnoT SE_M50226;3981;1;1;1;49463.56;50559.1;SecSubProd;736;0;5;5
  2813;C;gnoT SE_M50244;3981;1;1;1;49247.18;46806.11;SecSubProd;737;0;5;5
  2814;C;gnoT SE_M50246;3981;1;1;1;78535.07;25347.76;SecSubProd;738;0;5;5
  2815;C;gnoT SE_M50247;3981;1;1;1;77643.06;25558.77;SecSubProd;739;0;5;5
  2816;C;gnoT SE_M50249;3981;1;1;1;49382.23;50565.66;SecSubProd;740;0;5;5
  2817;C;gnoT SE_M50251;3981;1;1;1;47870.95;36075.73;SecSubProd;741;0;5;5
  2818;C;gnoT SE_M50259;3981;1;1;1;51998.09;41348.27;SecSubProd;743;0;5;5
  2819;C;gnoT SE_M50261;3981;1;1;1;81204.47;24991.57;SecSubProd;744;0;5;5
  2820;C;gnoT SE_M50262;3981;1;1;1;51050.8;35640.77;SecSubProd;745;0;7.893468;7.893468
  2821;C;gnoT SE_M50276;3981;1;1;1;48113.2;49700.96;SecSubProd;746;0;5;5
  2822;C;gnoT SE_M50280;3981;1;1;1;38509.57;37928.46;SecSubProd;747;0;5;5
  2823;C;gnoT SE_M50289;3981;1;1;1;54339.47;33402.24;SecSubProd;748;0;5;5
  2824;C;gnoT SE_M50290;3981;1;1;1;29517.75;40823.57;SecSubProd;749;0;5;5
  2825;C;gnoT SE_M50292;3981;1;1;1;47882.11;49263.36;SecSubProd;750;0;5;5
  2826;C;gnoT SE_M50293;3981;1;1;1;55958.2;33930.79;SecSubProd;751;0;5;5
  2827;C;gnoT SE_M50294;3981;1;1;1;52837.29;32779.45;SecSubProd;752;0;5;5
  2828;C;gnoT SE_M50295;3981;1;1;1;48956.66;44053.03;SecSubProd;753;0;5;5
  2829;C;gnoT SE_M50296;3981;1;1;1;52590.66;32808.11;SecSubProd;754;0;5;5
  2830;C;gnoT SE_M50297;3981;1;1;1;39934.31;37265.2;SecSubProd;755;0;5;5
  2831;C;gnoT SE_M50299;3981;1;1;1;48697.68;41609.64;SecSubProd;756;0;5;5
  2832;C;gnoT SE_M50300;3981;1;1;1;54771.61;33271.01;SecSubProd;757;0;5;5
  2833;C;gnoT SE_M50301;3981;1;1;1;45263.44;40945.21;SecSubProd;758;0;5;5
  2834;C;gnoT SE_M50302;3981;1;1;1;48760.56;42753.8;SecSubProd;759;0;5;5
  2835;C;gnoT SE_M50304;3981;1;1;1;29501.18;40888.61;SecSubProd;760;0;5;5
  2836;C;gnoT SE_M50307;3981;1;1;1;29671.96;40941.65;SecSubProd;761;0;5;5
  2837;C;gnoT SE_M50308;3981;1;1;1;62574.48;40362.21;SecSubProd;762;0;5;5
  2838;C;gnoT SE_M50309;3981;1;1;1;55018.06;33500.77;SecSubProd;763;0;5;5
  2839;C;gnoT SE_M50310;3981;1;1;1;47708.18;35424.82;SecSubProd;764;0;5;5
  2840;C;gnoT SE_M50311;3981;1;1;1;45257.18;35640.32;SecSubProd;765;0;5;5
  2841;C;gnoT SE_M50312;3981;1;1;1;45337.29;35533.6;SecSubProd;766;0;5;5
  2842;C;gnoT SE_M50313;3981;1;1;1;46016.07;35884.02;SecSubProd;767;0;5;5
  2843;C;gnoT SE_M50314;3981;1;1;1;51786.62;32372.74;SecSubProd;768;0;5;5
  2844;C;gnoT SE_M50315;3981;1;1;1;50573.58;32331.58;SecSubProd;769;0;5;5
  2845;C;gnoT SE_SE50049(1);3981;1;1;1;54171.8;53546.98;SecSubProd;820;0;5.366293;5.366293
  2846;C;gnoT SE_SE50049;3981;1;1;1;54028.17;53697.78;SecSubProd;771;0;5;5
  2847;C;gnoT SE_SE50064;3981;1;1;1;55090.04;53861.35;SecSubProd;772;0;8.514514;8.514514
  2848;C;gnoT SE_SE50070(1);3981;1;1;1;52111.16;52487.38;SecSubProd;799;0;5;5
  2849;C;gnoT SE_SE50070(2);3981;1;1;1;51424.68;52178.67;SecSubProd;802;0;5;5
  2850;C;gnoT SE_SE50070;3981;1;1;1;53565.45;53528.17;SecSubProd;773;0;5;5
  2851;C;gnoT SE_SE50075;3981;1;1;1;49876.94;50558.23;SecSubProd;774;0;5;5
  2852;C;gnoT SE_SE50076;3981;1;1;1;49266.14;50048.16;SecSubProd;775;0;6.888239;6.888239
  2853;C;gnoT SE_SE50077;3981;1;1;1;48576.28;49467.51;SecSubProd;776;0;5;5
  2854;C;gnoT SE_SE50078;3981;1;1;1;48111.93;48989.68;SecSubProd;777;0;5;5
  2855;C;gnoT SE_SE50079;3981;1;1;1;56288.49;39037.41;SecSubProd;778;0;5;5
  2856;C;gnoT SE_SE50080;3981;1;1;1;62663.86;40346.46;SecSubProd;779;0;5;5
  2857;C;gnoT SE_SE50081;3981;1;1;1;44688.89;40425.2;SecSubProd;780;0;5;5
  2858;C;gnoT SE_SE50082;3981;1;1;1;45048.45;39869;SecSubProd;781;0;5;5
  2859;C;gnoT SE_SE50083;3981;1;1;1;44783.29;39692.63;SecSubProd;782;0;5;5
  2860;C;gnoT SE_SE50084;3981;1;1;1;48141.15;39711.28;SecSubProd;783;0;5;5
  2861;C;gnoT SE_SE50085;3981;1;1;1;48176.59;39501.85;SecSubProd;784;0;5;5
  2862;C;gnoT SE_SE50086;3981;1;1;1;47944.53;24632.34;SecSubProd;785;0;5;5
  2863;C;gnoT SE_SE50087;3981;1;1;1;53397.08;23965.86;SecSubProd;786;0;5;5
  2864;C;gnoT SE_SE50088;3981;1;1;1;60004.86;26081.24;SecSubProd;787;0;5;5
  2865;C;gnoT SE_SE50089;3981;1;1;1;60644.05;25918.76;SecSubProd;788;0;5;5
  2866;C;gnoT SE_SE50090;3981;1;1;1;67994.41;23649.17;SecSubProd;789;0;5;5
  2867;C;gnoT SE_SE50091;3981;1;1;1;69005.33;25768.4;SecSubProd;790;0;5;5
  2868;C;gnoT SE_SE50092;3981;1;1;1;69329.02;25755.32;SecSubProd;791;0;5;5
  2869;C;gnoT SE_SE50093;3981;1;1;1;73778.22;26790.88;SecSubProd;792;0;5;5
  2870;C;gnoT SE_SE50094;3981;1;1;1;74047.48;26107.84;SecSubProd;793;0;5;5
  2871;C;gnoT SE_SE50095;3981;1;1;1;82122.37;26243.76;SecSubProd;794;0;5;5
  2872;C;gnoT SE_SE50096;3981;1;1;1;83946.42;25882.41;SecSubProd;795;0;5;5
  2873;C;gnoT SE_SE50108;3981;1;1;1;54326.12;53867.85;SecSubProd;796;0;6.139795;5.895449
  2874;C;gnoT SE_SE50110(1);3981;1;1;1;55457.23;54038.95;SecSubProd;770;0;6.444785;6.444785
  2875;C;gnoT SE_SE50110;3981;1;1;1;54828.68;54063.88;SecSubProd;797;0;5;5
  2876;C;gnoT SE_SE50126;3981;1;1;1;49064.47;40739.45;SecSubProd;798;0;5;5
  2877;C;gnoT SE_SE50167;3981;1;1;1;50011.4;49463.29;SecSubProd;800;0;5;5
  2878;C;gnoT SE_SE50178;3981;1;1;1;47978.54;26175.82;SecSubProd;801;0;5;5
  2879;C;gnoT SE_SE50243;3981;1;1;1;49053.8;48383.53;SecSubProd;803;0;5;5
  2880;C;gnoT SE_SE50249;3981;1;1;1;49486.04;50856.28;SecSubProd;804;0;5.135365;5.135365
  2881;C;gnoT SE_SE50250;3981;1;1;1;80186.99;25049.44;SecSubProd;805;0;5;5
  2882;C;gnoT SE_SE50254;3981;1;1;1;79751.37;25732.36;SecSubProd;806;0;5;5
  2883;C;gnoT SE_SE50255;3981;1;1;1;81506.7;25279.57;SecSubProd;807;0;9.113847;9.113847
  2884;C;gnoT SE_SE50256;3981;1;1;1;81789.74;25166.32;SecSubProd;808;0;5;5
  2885;C;gnoT SE_SE50265;3981;1;1;1;59024.99;40043.14;SecSubProd;809;0;5;5
  2886;C;gnoT SE_SE50266;3981;1;1;1;58922.22;38603.08;SecSubProd;810;0;5;5
  2887;C;gnoT SE_SE50267;3981;1;1;1;59062.7;38117.37;SecSubProd;811;0;5;5
  2888;C;gnoT SE_SE50268;3981;1;1;1;59705.11;38561.25;SecSubProd;812;0;5;5
  2889;C;gnoT SE_SE50269;3981;1;1;1;60146.3;38137.42;SecSubProd;813;0;5;5
  2890;C;gnoT SE_SE50271;3981;1;1;1;61073.62;39098.74;SecSubProd;814;0;5;5
  2891;C;gnoT SE_SE50272;3981;1;1;1;60957.19;38609.76;SecSubProd;815;0;5;5
  2892;C;gnoT SE_SE50288;3981;1;1;1;78229.07;25494.3;SecSubProd;816;0;5;5
  2893;C;gnoT SE_SE50290-6;3981;1;1;1;30990.47;40367.63;SecSubProd;817;0;5;5
  2894;C;gnoT SE_SE50299;3981;1;1;1;48779.37;41567.57;SecSubProd;818;0;5;5
  2895;C;gnoT SE_SE50318;3981;1;1;1;48911.84;49167.11;SecSubProd;819;0;5;5


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rX:3(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);rY:3(r);iDatConNr(i)
  2896;C;GCO_1;1848;3;48882.72;48861.32;48849.64;;3;49168.11;49164.54;49156.22;;0
  2897;C;GCO_2;1848;2;48882.72;48904.12;;;2;49168.11;49171.68;;;1
  2898;C;GCO_1;1850;2;47893.39;47895.97;;;2;27351.88;27353.57;;;0
  2899;C;GCO_2;1850;2;47893.39;47890.8;;;2;27351.88;27350.18;;;1
  2900;C;GCO_1;1852;2;47637.36;47637.38;;;2;32641.02;32641.03;;;0
  2901;C;GCO_1;1854;2;60705.82;60705.82;;;2;43445.44;43445.44;;;0
  2902;C;GCO_1;1856;3;48281.69;48251.04;48247.31;;3;27747.1;27505.39;27467.17;;0
  2903;C;GCO_2;1856;3;48281.69;48312.35;48311.59;;3;27747.1;27988.82;27988.82;;1
  2904;C;GCO_1;1857;2;52437.4;51815.07;;;2;52818.92;52478.52;;;0
  2905;C;GCO_2;1857;2;52437.4;53059.73;;;2;52818.92;53159.32;;;1
  2906;C;GCO_1;1859;2;48780.36;48727.02;;;2;42436.79;42148.09;;;0
  2907;C;GCO_2;1859;2;48780.36;48833.7;;;2;42436.79;42725.48;;;1
  2908;C;GCO_1;1860;2;48651.9;48611.72;;;2;41755.83;41552.21;;;0
  2909;C;GCO_2;1860;3;48651.9;48692.07;48727.02;;3;41755.83;41959.45;42148.09;;1
  2910;C;GCO_1;1861;2;48420.66;48476.14;;;2;40402.87;40747.47;;;0
  2911;C;GCO_2;1861;2;48420.66;48365.18;;;2;40402.87;40058.27;;;1
  2912;C;GCO_1;1862;2;48333.55;48293.39;;;2;39776.14;39493.09;;;0
  2913;C;GCO_2;1862;2;48333.55;48373.7;;;2;39776.14;40059.19;;;1
  2914;C;GCO_1;1863;3;48212.25;48238.61;48238.61;;3;38918.36;39008.52;39008.04;;0
  2915;C;GCO_2;1863;2;48212.25;48131.11;;;2;38918.36;38343.64;;;1
  2916;C;GCO_1;1864;2;47798.26;47799.16;;;2;35786.45;35863.53;;;0
  2917;C;GCO_2;1864;2;47798.26;47797.36;;;2;35786.45;35709.38;;;1
  2918;C;GCO_1;1865;2;47943.74;47979.27;;;2;32393.63;32918.41;;;0
  2919;C;GCO_2;1865;4;47943.74;47910.24;47910.24;47912.27;4;32393.63;31870.88;31868.69;31870.72;1
  2920;C;GCO_1;1866;3;47787.31;47796.48;47797.36;;3;35527.23;35634.2;35709.38;;0
  2921;C;GCO_2;1866;2;47787.31;47778.14;;;2;35527.23;35420.26;;;1
  2922;C;GCO_1;1867;2;47962.25;47960.86;;;2;34246.16;34302.19;;;0
  2923;C;GCO_2;1867;2;47962.25;47963.64;;;2;34246.16;34190.12;;;1
  2924;C;GCO_1;1868;3;48009.64;48006.71;48004.8;;3;33936.67;33992.31;34029.04;;0
  2925;C;GCO_2;1868;2;48009.64;48012.57;;;2;33936.67;33881.04;;;1
  2926;C;GCO_1;1869;2;47931.88;47912.27;;;2;32153.38;31870.72;;;1
  2927;C;GCO_2;1869;2;47931.88;47951.55;;;2;32153.38;32420.03;;;0
  2928;C;GCO_1;1870;2;47934.99;47954.42;;;2;31605.51;31892.24;;;0
  2929;C;GCO_2;1870;2;47934.99;47972.97;;;2;31605.51;31380.6;;;1
  2930;C;GCO_1;1871;3;48102.5;48024.6;48013.9;;3;29721.65;30259.74;30412.62;;0
  2931;C;GCO_2;1871;2;48102.5;48180.4;;;2;29721.65;29183.56;;;1
  2932;C;GCO_1;1872;3;48281.81;48358.62;48311.59;;3;28812.34;28391.57;27988.82;;0
  2933;C;GCO_2;1872;3;48281.81;48205;48200.5;;3;28812.34;29233.11;29188.53;;1
  2934;C;GCO_1;1873;2;48150.93;48232.54;;;2;26766.47;27470.08;;;0
  2935;C;GCO_2;1873;2;48150.93;48106.13;;;2;26766.47;26369.69;;;1
  2936;C;GCO_1;1874;3;48282.18;48255.56;48249.82;;3;27744.51;27552.33;27514.53;;0
  2937;C;GCO_2;1874;2;48282.18;48311.59;;;2;27744.51;27988.82;;;1
  2938;C;GCO_1;1875;2;73347.65;72895.12;;;2;26789.69;26882.26;;;0
  2939;C;GCO_2;1875;2;73347.65;73800.44;;;2;26789.69;26687.49;;;1
  2940;C;GCO_1;1876;2;62053.51;63644.57;;;2;26066.4;26168.67;;;0
  2941;C;GCO_2;1876;4;62053.51;60462.68;60462.44;60465.09;4;26066.4;25964.13;25964.13;25964.13;1
  2942;C;GCO_1;1877;2;52085.34;52074.6;;;2;52508.58;52539.94;;;0
  2943;C;GCO_2;1877;2;52085.34;52096.07;;;2;52508.58;52477.22;;;1
  2944;C;GCO_1;1878;2;53364.07;53098.68;;;2;53258.42;53124.37;;;0
  2945;C;GCO_2;1878;2;53364.07;53629.45;;;2;53258.42;53392.48;;;1
  2946;C;GCO_1;1879;3;53878.82;53629.45;53629.45;;3;53510.39;53393.25;53392.48;;0
  2947;C;GCO_2;1879;2;53878.82;54128.18;;;2;53510.39;53627.53;;;1
  2948;C;GCO_1;1881;2;48271.97;48238.61;;;2;39205.73;39008.04;;;0
  2949;C;GCO_2;1881;2;48271.97;48293.39;;;2;39205.73;39493.09;;;1
  2950;C;GCO_1;1882;2;53223.41;53607.67;;;2;53248.33;53422.5;;;0
  2951;C;GCO_2;1882;2;53223.41;53059.73;;;2;53248.33;53159.32;;;1
  2952;C;GCO_1;1890;2;49401.29;49339.66;;;2;50474.5;50524.13;;;1
  2953;C;GCO_2;1890;2;49401.29;49561.5;;;2;50474.5;50433.34;;;0
  2954;C;GCO_1;1891;2;48116.78;48125.82;;;2;27493.53;27484.08;;;0
  2955;C;GCO_1;1892;2;49324.5;49339.66;;;2;50519.95;50524.13;;;0
  2956;C;GCO_1;1893;2;50076.02;49873.63;;;2;50584.6;50315.49;;;0
  2957;C;GCO_2;1893;2;50076.02;50278.41;;;2;50584.6;50853.71;;;1
  2958;C;GCO_1;1894;2;50099.17;49902.62;;;2;50571.16;50293.17;;;1
  2959;C;GCO_2;1894;2;50099.17;50295.37;;;2;50571.16;50850.05;;;0
  2960;C;GCO_1;1895;2;45805.19;45663.71;;;2;36981.52;37143.02;;;0
  2961;C;GCO_2;1895;2;45805.19;45946.66;;;2;36981.52;36820.03;;;1
  2962;C;GCO_1;1896;2;72903.13;72895.12;;;2;26896.26;26882.26;;;0
  2963;C;GCO_1;1898;2;45955.32;45946.66;;;2;36810.17;36820.03;;;0
  2964;C;GCO_1;1899;2;49331.48;49846.46;;;2;49741.61;50285.67;;;0
  2965;C;GCO_2;1899;2;49331.48;48799.14;;;2;49741.61;49166.11;;;1
  2966;C;GCO_1;1901;2;49384.15;49881.4;;;2;49731.71;50268.29;;;1
  2967;C;GCO_2;1901;2;49384.15;48818.51;;;2;49731.71;49157.4;;;0
  2968;C;GCO_1;1902;2;81463.57;81508.88;;;2;25216.53;25199.31;;;0
  2969;C;GCO_2;1902;2;81463.57;81418.27;;;2;25216.53;25233.76;;;1
  2970;C;GCO_1;1903;2;49858.74;49873.63;;;2;50298.16;50315.49;;;0
  2971;C;GCO_2;1903;2;49858.74;49846.46;;;2;50298.16;50285.67;;;1
  2972;C;GCO_1;1904;2;81405.99;81418.27;;;2;25238.41;25233.76;;;0
  2973;C;GCO_1;1907;2;48178.24;48232.54;;;2;27468.12;27470.08;;;0
  2974;C;GCO_2;1907;2;48178.24;48123.95;;;2;27468.12;27466.16;;;1
  2975;C;GCO_1;1908;2;47978.73;47895.97;;;2;27407.88;27353.57;;;1
  2976;C;GCO_2;1908;3;47978.73;48061.5;48123.95;;3;27407.88;27462.19;27466.16;;0
  2977;C;GCO_1;1909;2;48115.8;48123.95;;;2;27455.98;27466.16;;;0
  2978;C;GCO_1;1910;2;51680.19;51683.63;;;2;32378.92;32393.11;;;0
  2979;C;GCO_1;1911;2;50368;50360.73;;;2;26079.97;25761.84;;;0
  2980;C;GCO_1;1912;2;47815.95;47801.26;;;2;36069.31;36044.38;;;0
  2981;C;GCO_1;1913;2;47645.74;47658.64;;;2;35688.79;35691.23;;;0
  2982;C;GCO_1;1914;2;48187.19;48209.75;;;2;27506.74;27506.74;;;0
  2983;C;GCO_1;1918;2;48222.84;48209.75;;;2;27514.44;27512.61;;;0
  2984;C;GCO_2;1918;2;48222.84;48235.94;;;2;27514.44;27516.27;;;1
  2985;C;GCO_1;1919;2;48229.79;48209.75;;;2;27510.35;27506.17;;;0
  2986;C;GCO_2;1919;2;48229.79;48249.82;;;2;27510.35;27514.53;;;1
  2987;C;GCO_1;1920;2;48221.14;48209.75;;;2;27482.69;27495.29;;;0
  2988;C;GCO_2;1920;2;48221.14;48232.54;;;2;27482.69;27470.08;;;1
  2989;C;GCO_1;1921;2;48228.53;48209.75;;;2;27484.38;27501.59;;;0
  2990;C;GCO_2;1921;2;48228.53;48247.31;;;2;27484.38;27467.17;;;1
  2991;C;GCO_1;1924;2;47639.55;47722.09;;;2;49319.3;49314.2;;;0
  2992;C;GCO_1;1925;2;49893.41;49902.62;;;2;50282.41;50293.17;;;0
  2993;C;GCO_2;1925;2;49890.6;49881.4;;;2;50279.05;50268.29;;;1
  2994;C;GCO_1;1926;2;49340.08;49340.08;;;2;50422.34;50405.35;;;0
  2995;C;GCO_1;1927;2;48281.95;48008.52;;;2;32289.91;32416.64;;;0
  2996;C;GCO_1;1929;2;48306.44;48293.39;;;2;39491.66;39493.09;;;0
  2997;C;GCO_1;1931;2;37980.43;37984.65;;;2;37622.27;37634.7;;;0
  2998;C;GCO_1;1932;3;47884.98;47890.64;47895.97;;3;27353.56;27350.46;27353.57;;0
  2999;C;GCO_1;1933;2;48081.24;47963.64;;;2;34227.76;34190.12;;;0
  3000;C;GCO_1;1934;2;48030.95;47963.64;;;2;34263.09;34190.12;;;0
  3001;C;GCO_1;1935;2;47788.18;47801.26;;;2;36045.44;36044.38;;;0
  3002;C;GCO_1;1936;2;47890.14;47801.26;;;2;36031.35;36044.38;;;0
  3003;C;GCO_1;1937;2;48195.73;48004.8;;;2;34049.74;34029.04;;;0
  3004;C;GCO_1;1938;2;47827.41;47862.11;;;2;32978.74;32994.2;;;0
  3005;C;GCO_1;1939;2;34109.96;34115.89;;;2;39075.93;39158.8;;;0
  3006;C;GCO_1;1940;2;47176.11;47202.08;;;2;48828.63;48860.16;;;0
  3007;C;GCO_1;1941;2;47900.42;47801.26;;;2;36002.43;36044.38;;;0
  3008;C;GCO_1;1957;2;53057.98;53056.22;;;2;53181.51;53203.7;;;0
  3009;C;GCO_2;1957;2;53057.98;53059.73;;;2;53181.51;53159.32;;;1
  3010;C;GCO_1;1958;2;53037.21;53059.73;;;2;53180.21;53159.32;;;0
  3011;C;GCO_2;1958;2;53037.21;53014.7;;;2;53180.21;53201.1;;;1
  3012;C;GCO_1;1965;2;51795.18;51815.07;;;2;52513.18;52478.52;;;0
  3013;C;GCO_2;1965;2;51795.18;51775.29;;;2;52513.18;52547.83;;;1
  3014;C;GCO_1;1966;2;45801.05;45814.43;;;2;37895.91;37888.46;;;0
  3015;C;GCO_2;1966;2;45801.05;45787.66;;;2;37895.91;37903.36;;;1
  3016;C;GCO_1;1993;3;55614.02;55622.7;55622.25;;3;54293.14;54284.17;54283.61;;1
  3017;C;GCO_2;1993;2;55614.02;55605.34;;;2;54293.14;54302.12;;;0
  3018;C;GCO_1;1995;2;48179.18;48125.82;;;2;27477.08;27484.08;;;1
  3019;C;GCO_2;1995;2;48179.18;48232.54;;;2;27477.08;27470.08;;;0
  3020;C;GCO_1;1997;2;55487.32;55622.25;;;2;54206.91;54283.61;;;1
  3021;C;GCO_2;1997;2;55487.32;55327.41;;;2;54206.91;54120.52;;;0
  3022;C;GCO_1;1998;2;55148.91;54973.01;;;2;54029.4;53936.96;;;1
  3023;C;GCO_2;1998;2;55148.91;55327.41;;;2;54029.4;54120.52;;;0
  3024;C;GCO_1;1999;2;52100.47;52074.6;;;2;52551;52539.94;;;0
  3025;C;GCO_2;1999;2;52100.47;52126.34;;;2;52551;52562.05;;;1
  3026;C;GCO_1;2001;2;55606.15;55605.95;;;2;54683.63;54660.63;;;0
  3027;C;GCO_1;2002;2;51842.66;51830.27;;;2;52461.21;52476.97;;;0
  3028;C;GCO_2;2002;2;51842.66;51855.05;;;2;52461.21;52445.46;;;1
  3029;C;GCO_1;2006;2;47621.59;47521.09;;;2;49412.33;49510.46;;;0
  3030;C;GCO_2;2006;2;47621.59;47722.09;;;2;49412.33;49314.2;;;1
  3031;C;GCO_1;2007;2;47504.77;47521.09;;;2;49509.88;49510.46;;;0
  3032;C;GCO_1;2010;2;43020;43021;;;2;36850.01;36884.93;;;0
  3033;C;GCO_2;2010;2;43020;43019.01;;;2;36850.01;36815.1;;;1
  3034;C;GCO_1;2011;2;43027.45;43019.01;;;2;36801.98;36815.1;;;0
  3035;C;GCO_1;2013;2;47711.36;47658.64;;;2;35701.28;35691.23;;;0
  3036;C;GCO_2;2013;2;47711.36;47764.07;;;2;35701.28;35711.34;;;1
  3037;C;GCO_1;2014;2;47650.11;47658.64;;;2;35680.36;35691.23;;;0
  3038;C;GCO_1;2018;3;47995.2;47987.41;47986.9;;3;34993.54;35001.86;35001.75;;0
  3039;C;GCO_1;2020;2;47907.3;47986.9;;;2;35017.22;35001.75;;;0
  3040;C;GCO_2;2020;2;47907.3;47827.71;;;2;35017.22;35032.69;;;1
  3041;C;GCO_1;2022;2;55601.8;55601.79;;;2;54631.2;54610.04;;;1
  3042;C;GCO_2;2022;2;55606.17;55606.09;;;2;54639.95;54660.63;;;0
  3043;C;GCO_3;2022;2;55610.55;55638.09;;;2;54631.2;54630.24;;;2
  3044;C;GCO_1;2023;0;;;;;0;;;;;-1
  3045;C;GCO_2;2023;2;55606.19;55606.02;;;2;54639.95;54660.63;;;0
  3046;C;GCO_3;2023;2;55610.56;55638.09;;;2;54631.2;54630.24;;;2
  3047;C;GCO_1;2025;2;50662.98;50653.14;;;2;32301.18;32306.31;;;0
  3048;C;GCO_1;2026;2;50637.95;50622.75;;;2;32266.74;32227.16;;;0
  3049;C;GCO_2;2026;2;50637.95;50653.14;;;2;32266.74;32306.31;;;1
  3050;C;GCO_1;2029;3;48032.61;48025.32;48025.32;;3;31901.18;31913.73;31913.29;;0
  3051;C;GCO_1;2030;2;47989.87;47954.42;;;2;31902.76;31892.24;;;0
  3052;C;GCO_2;2030;2;47989.87;48025.32;;;2;31902.76;31913.29;;;1
  3053;C;GCO_1;2032;2;48247.55;48291.06;;;2;27949.21;27957.88;;;0
  3054;C;GCO_2;2032;2;48247.55;48204.03;;;2;27949.21;27940.53;;;1
  3055;C;GCO_1;2033;2;48195.61;48204.03;;;2;27925.56;27940.53;;;0
  3056;C;GCO_1;2035;2;48180.78;48309.93;;;2;25993.95;25972.67;;;0
  3057;C;GCO_2;2035;2;48180.78;48051.63;;;2;25993.95;26015.23;;;1
  3058;C;GCO_1;2036;2;48314.76;48309.93;;;2;25959.64;25972.67;;;0
  3059;C;GCO_1;2038;2;47563.7;47432.07;;;2;24693.74;24656.19;;;0
  3060;C;GCO_2;2038;2;47563.7;47695.32;;;2;24693.74;24731.3;;;1
  3061;C;GCO_1;2039;2;47431.51;47432.07;;;2;24643.98;24656.19;;;0
  3062;C;GCO_1;2042;2;49696.4;49702.39;;;2;26067.46;26080.76;;;0
  3063;C;GCO_1;2043;2;49736.3;49702.39;;;2;26118.24;26080.76;;;0
  3064;C;GCO_2;2043;3;49736.3;49770.21;49769.94;;3;26118.24;26155.71;26155.71;;1
  3065;C;GCO_1;2045;2;55201.73;55188.03;;;2;25920.06;25909.26;;;0
  3066;C;GCO_1;2046;2;55184.11;55188.03;;;2;25867.78;25909.26;;;0
  3067;C;GCO_2;2046;2;55184.11;55180.2;;;2;25867.78;25826.28;;;1
  3068;C;GCO_1;2048;3;64250.71;64241.98;64241.52;;3;26296.53;26290.18;26290.58;;0
  3069;C;GCO_1;2049;2;64241.28;64241.52;;;2;26244.2;26290.58;;;0
  3070;C;GCO_2;2049;2;64241.28;64241.04;;;2;26244.2;26197.82;;;1
  3071;C;GCO_1;2051;2;29549.82;29546.38;;;2;40709.79;40721.11;;;0
  3072;C;GCO_1;2052;2;29573.4;29546.38;;;2;40786.31;40721.11;;;0
  3073;C;GCO_2;2052;2;29573.4;29600.43;;;2;40786.31;40851.51;;;1
  3074;C;GCO_1;2054;2;59905.45;59906.91;;;2;25862.85;25935.53;;;0
  3075;C;GCO_2;2054;2;59905.45;59903.97;;;2;25862.85;25790.18;;;1
  3076;C;GCO_1;2055;3;59912.18;59904.13;59903.97;;3;25779.28;25790.64;25790.18;;0
  3077;C;GCO_1;2057;2;63645.95;63647.33;;;2;26204.4;26240.14;;;0
  3078;C;GCO_2;2057;2;63645.95;63644.57;;;2;26204.4;26168.67;;;1
  3079;C;GCO_1;2058;2;63655.96;63647.33;;;2;26250.71;26240.14;;;0
  3080;C;GCO_1;2060;2;48109.68;48106.13;;;2;26368.51;26369.69;;;1
  3081;C;GCO_2;2060;2;48109.68;48113.22;;;2;26368.51;26367.32;;;0
  3082;C;GCO_1;2061;2;48112.07;48131.11;;;2;38340.22;38343.64;;;0
  3083;C;GCO_2;2061;2;48112.07;48095.5;;;2;38340.22;38348.83;;;1
  3084;C;GCO_1;2062;2;48808.73;48818.51;;;2;49161.76;49157.4;;;0
  3085;C;GCO_2;2062;3;48808.73;48798.94;48799.14;;3;49161.76;49166.11;49166.11;;1
  3086;C;GCO_1;2063;2;47979.9;48008.52;;;2;32413.34;32416.64;;;0
  3087;C;GCO_2;2063;2;47979.9;47951.55;;;2;32413.34;32420.03;;;1
  3088;C;GCO_1;2064;2;49883.17;49902.62;;;2;50306.36;50293.17;;;0
  3089;C;GCO_2;2064;2;49883.17;49873.63;;;2;50306.36;50315.49;;;1
  3090;C;GCO_1;2065;2;49863.98;49846.46;;;2;50276.66;50285.67;;;0
  3091;C;GCO_2;2065;3;49863.98;49881.49;49881.4;;3;50276.66;50267.65;50268.29;;1
  3092;C;GCO_1;2066;2;48732.63;48738.73;;;2;42146.35;42144.86;;;0
  3093;C;GCO_2;2066;2;48732.63;48727.02;;;2;42146.35;42148.09;;;1
  3094;C;GCO_1;2070;2;48037.01;48090.09;;;2;37895.14;38333.68;;;1
  3095;C;GCO_2;2070;2;48037.01;47978.52;;;2;37895.14;37441.46;;;0
  3096;C;GCO_1;2071;2;48037.01;47978.52;;;2;37895.14;37441.46;;;0
  3097;C;GCO_2;2071;2;48037.01;48095.5;;;2;37895.14;38348.83;;;1
  3098;C;GCO_1;2073;2;47879.94;47781.36;;;2;36739.27;36037.09;;;0
  3099;C;GCO_2;2073;2;47879.94;47978.52;;;2;36739.27;37441.46;;;1
  3100;C;GCO_1;2075;2;50954.65;50886.66;;;2;35601.88;35587.73;;;1
  3101;C;GCO_2;2075;2;50954.65;51022.65;;;2;35601.88;35616.03;;;0
  3102;C;GCO_1;2079;0;;;;;0;;;;;-1
  3103;C;GCO_2;2079;0;;;;;0;;;;;-1
  3104;C;GCO_1;2080;2;49676;49375.33;;;2;50371.7;50405.35;;;1
  3105;C;GCO_2;2080;2;49676;49902.62;;;2;50371.7;50293.17;;;0
  3106;C;GCO_1;2081;2;49654.87;49881.4;;;2;50353.59;50268.29;;;0
  3107;C;GCO_2;2081;2;49654.87;49329.23;;;2;50353.59;50405.35;;;1
  3108;C;GCO_1;2082;2;54370.48;55180.2;;;2;25828.33;25826.28;;;0
  3109;C;GCO_2;2082;2;54370.48;53560.77;;;2;25828.33;25830.38;;;1
  3110;C;GCO_1;2084;2;63942.8;63644.57;;;2;26183.24;26168.67;;;0
  3111;C;GCO_2;2084;2;63942.8;64241.04;;;2;26183.24;26197.82;;;1
  3112;C;GCO_1;2085;2;49357.51;49357.51;;;2;50421.97;50405.35;;;0
  3113;C;GCO_1;2087;2;48130.08;48138.48;;;2;26362.7;26360.35;;;1
  3114;C;GCO_2;2087;2;48121.63;48113.22;;;2;26364.96;26367.32;;;0
  3115;C;GCO_1;2088;2;48077.2;48029.38;;;2;30748.6;30675.86;;;0
  3116;C;GCO_1;2089;2;49523.88;49478.76;;;2;26213.71;26198.58;;;0
  3117;C;GCO_1;2090;2;59482.17;59397.75;;;2;26034.08;25886.24;;;0
  3118;C;GCO_1;2091;2;47890.25;48008.07;;;2;33382.4;33368.07;;;0
  3119;C;GCO_1;2092;2;47935.34;47801.26;;;2;36171.17;36044.38;;;0
  3120;C;GCO_1;2093;2;48303.32;48337.25;;;2;28393.74;28388.45;;;0
  3121;C;GCO_1;2094;2;47869.35;47982.57;;;2;33187.93;33163.09;;;0
  3122;C;GCO_1;2095;2;48263.86;48319.46;;;2;28190.29;28156.25;;;0
  3123;C;GCO_1;2096;2;62259.12;62259.12;;;2;57245.5;57245.5;;;1
  3124;C;GCO_2;2096;2;49443.44;49443.44;;;2;46765.59;46765.59;;;1
  3125;C;GCO_1;2097;3;49352.91;49443.88;49443.44;;3;46781.3;46766.06;46765.59;;0
  3126;C;GCO_2;2097;2;49352.91;49261.95;;;2;46781.3;46796.55;;;1
  3127;C;GCO_1;2098;2;54244.7;54115.82;;;2;53691.16;53639.82;;;0
  3128;C;GCO_2;2098;2;54244.7;54373.58;;;2;53691.16;53742.5;;;1
  3129;C;GCO_1;2099;2;54103.27;54128.18;;;2;53604.13;53627.53;;;0
  3130;C;GCO_2;2099;3;54103.27;54078.37;54078.37;;3;53604.13;53580.74;53585.26;;1
  3131;C;GCO_1;2100;2;54067.83;54078.37;;;2;53565.38;53585.26;;;0
  3132;C;GCO_2;2100;2;54067.83;54057.3;;;2;53565.38;53545.49;;;1
  3133;C;GCO_1;2101;2;54150.4;54159.84;;;2;53623.34;53544.53;;;1
  3134;C;GCO_2;2101;2;54150.4;54128.18;;;2;53623.34;53627.53;;;0
  3135;C;GCO_1;2102;2;54087.34;54115.82;;;2;53642.66;53639.82;;;0
  3136;C;GCO_2;2102;2;54087.34;54058.86;;;2;53642.66;53645.5;;;1
  3137;C;GCO_1;2103;2;48123.08;48128.01;;;2;32855.52;32910.36;;;1
  3138;C;GCO_2;2103;3;48123.08;48048.54;48048.1;;3;32855.52;32913.16;32912.9;;0
  3139;C;GCO_1;2104;2;47984.22;47963.64;;;2;34109.58;34190.12;;;0
  3140;C;GCO_2;2104;2;47984.22;48004.8;;;2;34109.58;34029.04;;;1
  3141;C;GCO_1;2105;2;47990.7;47988.98;;;2;33933.25;33988.77;;;0
  3142;C;GCO_2;2105;2;47990.7;47992.41;;;2;33933.25;33877.73;;;1
  3143;C;GCO_1;2106;2;61863.2;61861.88;;;2;36720.91;36744.89;;;0
  3144;C;GCO_2;2106;2;48995.5;48995.94;;;2;26242.93;26270.35;;;0
  3145;C;GCO_3;2106;2;48995.5;49029.68;;;2;26242.93;26191.95;;;1
  3146;C;GCO_1;2107;2;61988.75;61861.88;;;2;36732.54;36744.89;;;0
  3147;C;GCO_2;2107;2;49121.94;48995.94;;;2;26256.27;26270.35;;;0
  3148;C;GCO_3;2107;2;49121.94;49247.93;;;2;26256.27;26242.19;;;1
  3149;C;GCO_1;2108;3;58700.91;58700.98;58701.24;;3;25869.37;25844.51;25844.04;;0
  3150;C;GCO_2;2108;2;58700.91;58700.96;;;2;25869.37;25894.71;;;1
  3151;C;GCO_1;2109;2;59049.49;58701.24;;;2;25865.14;25844.04;;;0
  3152;C;GCO_2;2109;2;59049.49;59397.75;;;2;25865.14;25886.24;;;1
  3153;C;GCO_1;2110;3;47918.23;47945.8;47946.16;;3;31377.43;31379.28;31380.01;;0
  3154;C;GCO_2;2110;3;47918.23;47890.66;47891.44;;3;31377.43;31375.58;31375.68;;1
  3155;C;GCO_1;2111;2;47906.77;47912.27;;;2;31608.74;31870.72;;;0
  3156;C;GCO_2;2111;2;47906.77;47946.16;;;2;31608.74;31380.01;;;1
  3157;C;GCO_1;2112;2;47981.47;48008.52;;;2;32154.44;32416.64;;;0
  3158;C;GCO_2;2112;2;47981.47;47954.42;;;2;32154.44;31892.24;;;1
  3159;C;GCO_1;2113;2;64152.78;64191.01;;;2;62748.51;62776.79;;;-1
  3160;C;GCO_2;2113;2;51285.08;51340.25;;;2;52270.52;52262.3;;;0
  3161;C;GCO_3;2113;2;51285.08;51258.55;;;2;52270.52;52302.21;;;1
  3162;C;GCO_1;2114;3;49261.8;49248.44;49247.93;;3;26194.85;26243.06;26242.19;;0
  3163;C;GCO_2;2114;3;49261.8;49275.16;49275.16;;3;26194.85;26146.64;26146.63;;1
  3164;C;GCO_1;2115;4;49635.64;49501.34;49500.96;49478.76;4;26175.1;26194.49;26194.38;26198.58;0
  3165;C;GCO_2;2115;2;49635.64;49769.94;;;2;26175.1;26155.71;;;1
  3166;C;GCO_1;2116;3;48069.45;48042.26;48042.52;;3;48936.49;48968.3;48967.34;;0
  3167;C;GCO_2;2116;2;48069.45;48084.02;;;2;48936.49;48905.85;;;1
  3168;C;GCO_1;2117;2;47890.3;47843.91;;;2;31879.74;31897.33;;;1
  3169;C;GCO_2;2117;2;47890.3;47912.27;;;2;31879.74;31870.72;;;0
  3170;C;GCO_1;2118;2;55223.71;55582.05;;;2;54104.4;54304.66;;;0
  3171;C;GCO_2;2118;2;55223.71;54858.91;;;2;54104.4;53941.31;;;1
  3172;C;GCO_1;2119;2;50306;50321.99;;;2;50893.61;50943.78;;;0
  3173;C;GCO_2;2119;2;50306;50295.37;;;2;50893.61;50850.05;;;1
  3174;C;GCO_1;2120;2;50291.91;50305.42;;;2;50900.22;50946.73;;;0
  3175;C;GCO_2;2120;2;50291.91;50278.41;;;2;50900.22;50853.71;;;1
  3176;C;GCO_1;2121;2;50231.34;50278.41;;;2;50839.07;50853.71;;;0
  3177;C;GCO_2;2121;2;50231.34;50184.27;;;2;50839.07;50824.44;;;1
  3178;C;GCO_1;2122;3;49922.05;49934.64;49934.64;;3;50639.69;50664.57;50665.43;;0
  3179;C;GCO_2;2122;2;49922.05;49909.45;;;2;50639.69;50614.81;;;1
  3180;C;GCO_1;2123;2;49784.86;49934.64;;;2;50574.62;50665.43;;;0
  3181;C;GCO_2;2123;2;49784.86;49635.09;;;2;50574.62;50483.8;;;1
  3182;C;GCO_1;2124;0;;;;;0;;;;;-1
  3183;C;GCO_2;2124;0;;;;;0;;;;;-1
  3184;C;GCO_1;2125;2;55589.02;55582.05;;;2;54457.35;54304.66;;;0
  3185;C;GCO_2;2125;2;55589.02;55595.99;;;2;54457.35;54610.04;;;1
  3186;C;GCO_1;2126;2;48753.41;48738.73;;;2;42117.66;42144.86;;;0
  3187;C;GCO_2;2126;2;48753.41;48768.09;;;2;42117.66;42090.46;;;1
  3188;C;GCO_1;2127;2;48685.27;48738.73;;;2;41845.35;42144.86;;;1
  3189;C;GCO_2;2127;2;48685.27;48633.55;;;2;41845.35;41545.84;;;0
  3190;C;GCO_1;2128;2;48317.93;48365.18;;;2;39789.46;40058.27;;;0
  3191;C;GCO_2;2128;2;48317.93;48276.63;;;2;39789.46;39494.78;;;1
  3192;C;GCO_1;2129;2;48263.24;48276.63;;;2;39495.99;39494.78;;;0
  3193;C;GCO_2;2129;2;48263.24;48249.85;;;2;39495.99;39497.2;;;1
  3194;C;GCO_1;2130;2;48331.16;48365.18;;;2;40070.23;40058.27;;;0
  3195;C;GCO_2;2130;2;48331.16;48297.14;;;2;40070.23;40082.19;;;1
  3196;C;GCO_1;2131;2;48160.43;48162.7;;;2;40131.5;40154.46;;;0
  3197;C;GCO_2;2131;2;48160.43;48158.14;;;2;40131.5;40108.54;;;1
  3198;C;GCO_1;2132;2;46695.66;48162.7;;;2;40519.27;40154.46;;;0
  3199;C;GCO_2;2132;2;46695.66;45228.61;;;2;40519.27;40884.07;;;1
  3200;C;GCO_1;2133;2;44831.23;44998.93;;;2;40351.91;40299.11;;;0
  3201;C;GCO_2;2133;2;44831.23;44663.54;;;2;40351.91;40404.71;;;1
  3202;C;GCO_1;2134;2;44962.56;44998.93;;;2;40098.75;40299.11;;;0
  3203;C;GCO_2;2134;2;44962.56;44926.19;;;2;40098.75;39898.4;;;1
  3204;C;GCO_1;2135;2;57811.29;57811.29;;;2;50387.88;50387.88;;;-1
  3205;C;GCO_2;2135;2;44904.5;44926.19;;;2;39817.95;39898.4;;;0
  3206;C;GCO_3;2135;2;44904.5;44879.02;;;2;39817.95;39741.27;;;1
  3207;C;GCO_1;2136;2;48158.54;48138.48;;;2;26312.16;26360.35;;;0
  3208;C;GCO_2;2136;2;48158.54;48178.59;;;2;26312.16;26263.98;;;1
  3209;C;GCO_1;2137;2;48158.54;48113.22;;;2;26312.16;26367.32;;;0
  3210;C;GCO_2;2137;0;;;;;0;;;;;-1
  3211;C;GCO_1;2138;0;;;;;0;;;;;-1
  3212;C;GCO_2;2138;2;48158.54;48178.59;;;2;26312.16;26263.98;;;1
  3213;C;GCO_1;2139;0;;;;;0;;;;;-1
  3214;C;GCO_2;2139;0;;;;;0;;;;;-1
  3215;C;GCO_1;2140;4;48315.3;48486.45;48486.63;48486.5;4;26353.58;26342.13;26342.22;26342.35;1
  3216;C;GCO_2;2140;3;48315.3;48144.16;48113.22;;3;26353.58;26365.04;26367.32;;0
  3217;C;GCO_1;2141;2;48333.02;48486.5;;;2;26356.07;26342.35;;;1
  3218;C;GCO_2;2141;2;48333.02;48138.48;;;2;26356.07;26360.35;;;0
  3219;C;GCO_1;2142;2;53565.97;53560.77;;;2;25781.42;25830.38;;;0
  3220;C;GCO_2;2142;2;53565.97;53571.15;;;2;25781.42;25732.45;;;1
  3221;C;GCO_1;2143;2;56669.26;55180.2;;;2;25811.13;25826.28;;;0
  3222;C;GCO_2;2143;2;56669.26;58452.76;;;2;25811.13;25825.22;;;1
  3223;C;GCO_1;2144;2;56010.91;55181.34;;;2;25827.79;25832.24;;;0
  3224;C;GCO_2;2144;2;56010.91;58452.76;;;2;25827.79;25825.22;;;1
  3225;C;GCO_1;2145;2;72812.81;72812.81;;;2;36559.38;36559.38;;;-1
  3226;C;GCO_2;2145;2;59931.67;59906.91;;;2;26005.95;25935.53;;;0
  3227;C;GCO_3;2145;2;59931.67;59938.47;;;2;26005.95;26113.09;;;1
  3228;C;GCO_1;2146;2;60304.94;60465.09;;;2;25948.27;25964.13;;;0
  3229;C;GCO_2;2146;2;60304.94;59906.91;;;2;25948.27;25935.53;;;1
  3230;C;GCO_1;2147;2;60556.23;60631.62;;;2;25954.19;25913.89;;;1
  3231;C;GCO_2;2147;2;60556.23;60465.09;;;2;25954.19;25964.13;;;0
  3232;C;GCO_1;2148;2;64811.54;64241.04;;;2;26245;26197.82;;;0
  3233;C;GCO_2;2148;2;64811.54;65978.3;;;2;26245;26320.82;;;1
  3234;C;GCO_1;2149;2;64811.54;64240.84;;;2;26245;26202.48;;;0
  3235;C;GCO_2;2149;2;64811.54;65978.3;;;2;26245;26320.82;;;1
  3236;C;GCO_1;2150;2;69463.11;69479.89;;;2;27505.8;27518.96;;;0
  3237;C;GCO_2;2150;2;69463.11;69446.34;;;2;27505.8;27492.65;;;1
  3238;C;GCO_1;2151;2;69377.98;69390.85;;;2;25686.14;25679.11;;;0
  3239;C;GCO_2;2151;2;69377.98;69365.12;;;2;25686.14;25693.17;;;1
  3240;C;GCO_1;2152;2;69187.81;69390.85;;;2;25675.96;25679.11;;;0
  3241;C;GCO_2;2152;2;69187.81;68984.77;;;2;25675.96;25672.82;;;1
  3242;C;GCO_1;2153;2;81833.52;81833.52;;;2;36156.63;36156.63;;;-1
  3243;C;GCO_2;2153;2;68480.69;68984.77;;;2;24643.38;25672.82;;;0
  3244;C;GCO_3;2153;2;68480.69;67999.43;;;2;24643.38;23659.12;;;1
  3245;C;GCO_1;2154;2;71640.16;69479.89;;;2;27103.22;27518.96;;;0
  3246;C;GCO_2;2154;2;71640.16;73800.44;;;2;27103.22;26687.49;;;1
  3247;C;GCO_1;2155;2;71187.51;72895.12;;;2;27200.61;26882.26;;;0
  3248;C;GCO_2;2155;2;71187.51;69479.89;;;2;27200.61;27518.96;;;1
  3249;C;GCO_1;2156;2;73796.12;73800.44;;;2;26722.96;26687.49;;;0
  3250;C;GCO_2;2156;2;73796.12;73782.8;;;2;26722.96;26770.88;;;1
  3251;C;GCO_1;2157;2;73822.61;73800.44;;;2;26689.93;26687.49;;;0
  3252;C;GCO_2;2157;2;73822.61;73844.78;;;2;26689.93;26692.38;;;1
  3253;C;GCO_1;2158;2;73979.07;73955.16;;;2;26038.77;26019.42;;;0
  3254;C;GCO_2;2158;2;73979.07;74002.98;;;2;26038.77;26058.13;;;1
  3255;C;GCO_1;2159;2;75769.52;73955.16;;;2;25737.17;26019.42;;;0
  3256;C;GCO_2;2159;2;75769.52;77583.9;;;2;25737.17;25454.93;;;1
  3257;C;GCO_1;2160;2;82165.88;82176.78;;;2;26151.19;26127.72;;;0
  3258;C;GCO_2;2160;2;82165.88;82154.98;;;2;26151.19;26174.65;;;1
  3259;C;GCO_1;2161;2;82881.21;82176.78;;;2;26042.5;26127.72;;;0
  3260;C;GCO_2;2161;2;82881.21;83585.65;;;2;26042.5;25957.28;;;1
  3261;C;GCO_1;2162;3;48780.75;49189.9;49190.47;;3;49724.46;50077.79;50078.02;;0
  3262;C;GCO_2;2162;2;48780.75;48570.74;;;2;49724.46;49641.64;;;1
  3263;C;GCO_1;2163;2;48537.47;48570.74;;;2;49466.87;49641.64;;;0
  3264;C;GCO_2;2163;2;48537.47;48561.55;;;2;49466.87;49458.05;;;1
  3265;C;GCO_1;2164;2;48293.55;48570.74;;;2;49405.04;49641.64;;;0
  3266;C;GCO_2;2164;2;48293.55;48016.36;;;2;49405.04;49168.43;;;1
  3267;C;GCO_1;2165;2;47973.78;48016.36;;;2;49129.5;49168.43;;;0
  3268;C;GCO_2;2165;2;47973.78;47931.19;;;2;49129.5;49090.57;;;1
  3269;C;GCO_1;2166;2;56319.38;56301.77;;;2;40060.46;40077.12;;;0
  3270;C;GCO_2;2166;2;56319.38;56336.98;;;2;40060.46;40043.8;;;1
  3271;C;GCO_1;2167;2;56313.16;56301.77;;;2;40001.8;40077.12;;;0
  3272;C;GCO_2;2167;2;56313.16;56324.56;;;2;40001.8;39926.5;;;1
  3273;C;GCO_1;2168;3;56336.03;56346.53;56346.94;;3;39127.34;39221.53;39220.76;;0
  3274;C;GCO_2;2168;2;56336.03;56295.7;;;2;39127.34;39043;;;1
  3275;C;GCO_1;2169;2;62517.88;62499.3;;;2;40296.6;40291.6;;;0
  3276;C;GCO_2;2169;2;62517.88;62536.46;;;2;40296.6;40301.6;;;1
  3277;C;GCO_1;2170;2;47767.79;47695.32;;;2;24679.86;24731.3;;;0
  3278;C;GCO_2;2170;2;47767.79;47840.25;;;2;24679.86;24628.43;;;1
  3279;C;GCO_1;2171;2;83741.87;83585.65;;;2;25928.58;25957.28;;;0
  3280;C;GCO_2;2171;2;83741.87;83943.3;;;2;25928.58;25896.16;;;1
  3281;C;GCO_1;2172;2;48215.14;48200.5;;;2;29216.36;29188.53;;;0
  3282;C;GCO_2;2172;2;48215.14;48272.84;;;2;29216.36;29292.35;;;1
  3283;C;GCO_1;2173;2;47980.03;47946.16;;;2;30896.32;31380.01;;;0
  3284;C;GCO_2;2173;2;47980.03;48013.9;;;2;30896.32;30412.62;;;1
  3285;C;GCO_1;2174;2;48125.91;48051.32;;;2;29800.04;30411.54;;;0
  3286;C;GCO_2;2174;2;48125.91;48200.5;;;2;29800.04;29188.53;;;1
  3287;C;GCO_1;2175;2;47770.2;47759.05;;;2;35949.98;35862.89;;;0
  3288;C;GCO_2;2175;2;47770.2;47781.36;;;2;35949.98;36037.09;;;1
  3289;C;GCO_1;2176;2;59936.3;59938.47;;;2;26140.07;26113.09;;;0
  3290;C;GCO_2;2176;2;59936.3;59898.59;;;2;26140.07;26184.36;;;1
  3291;C;GCO_1;2177;2;72813.58;72813.58;;;2;36567.36;36567.36;;;-1
  3292;C;GCO_2;2177;3;59956.89;59938.39;59938.47;;3;26047.86;26113.87;26113.09;;0
  3293;C;GCO_3;2177;2;59956.89;59987.8;;;2;26047.86;26067.13;;;1
  3294;C;GCO_1;2178;2;50262.65;50278.41;;;2;50885.63;50853.71;;;0
  3295;C;GCO_2;2178;2;50262.65;50247.41;;;2;50885.63;50918.31;;;1
  3296;C;GCO_1;2179;2;49363.34;49247.93;;;2;26218.74;26242.19;;;0
  3297;C;GCO_2;2179;3;49363.34;49478.76;49478.76;;3;26218.74;26196.94;26198.58;;1
  3298;C;GCO_1;2180;2;49762.32;49769.94;;;2;26127.5;26155.71;;;0
  3299;C;GCO_2;2180;2;49762.32;49784.09;;;2;26127.5;26089.6;;;1
  3300;C;GCO_1;2181;2;49883.46;49769.94;;;2;26136.62;26155.71;;;0
  3301;C;GCO_2;2181;3;49883.46;50010.84;50010.84;;3;26136.62;26117.88;26119.53;;1
  3302;C;GCO_1;2182;2;51942.54;51830.27;;;2;52535.64;52476.97;;;0
  3303;C;GCO_2;2182;3;51942.54;52055.32;52054.8;;3;52535.64;52594.42;52594.32;;1
  3304;C;GCO_1;2183;2;51445.43;51525.37;;;2;52274.68;52300.58;;;0
  3305;C;GCO_2;2183;2;51445.43;51365.48;;;2;52274.68;52248.77;;;1
  3306;C;GCO_1;2184;2;51422.64;51500.3;;;2;52277.8;52306.69;;;0
  3307;C;GCO_2;2184;2;51422.64;51340.25;;;2;52277.8;52262.3;;;1
  3308;C;GCO_1;2185;2;50435.63;51365.48;;;2;51507.86;52248.77;;;0
  3309;C;GCO_2;2185;2;50435.63;50321.99;;;2;51507.86;50943.78;;;1
  3310;C;GCO_1;2186;2;50416.04;50305.42;;;2;51519.56;50946.73;;;0
  3311;C;GCO_2;2186;2;50416.04;51340.25;;;2;51519.56;52262.3;;;1
  3312;C;GCO_1;2187;2;53835.27;54115.82;;;2;53526.21;53639.82;;;0
  3313;C;GCO_2;2187;2;53835.27;53607.67;;;2;53526.21;53422.5;;;1
  3314;C;GCO_1;2188;2;47899.12;47827.71;;;2;34688.66;35032.69;;;0
  3315;C;GCO_2;2188;2;47899.12;47960.86;;;2;34688.66;34302.19;;;1
  3316;C;GCO_1;2189;2;47873.57;47822.38;;;2;34711.44;35030.59;;;0
  3317;C;GCO_2;2189;2;47873.57;47941.39;;;2;34711.44;34301.73;;;1
  3318;C;GCO_1;2190;2;65999.19;65978.3;;;2;26350.2;26320.82;;;0
  3319;C;GCO_2;2190;2;65999.19;66009.51;;;2;26350.2;26400.93;;;1
  3320;C;GCO_1;2191;2;67872.34;66264.8;;;2;26920.38;26321.8;;;0
  3321;C;GCO_2;2191;2;67872.34;69479.89;;;2;26920.38;27518.96;;;1
  3322;C;GCO_1;2192;2;48074.96;48051.32;;;2;30411.58;30411.54;;;0
  3323;C;GCO_2;2192;2;48074.96;48159.59;;;2;30411.58;30384.19;;;1
  3324;C;GCO_1;2193;3;48043.04;48034.73;48029.38;;3;30513.64;30615.73;30675.86;;0
  3325;C;GCO_2;2193;2;48043.04;48051.32;;;2;30513.64;30411.54;;;1
  3326;C;GCO_1;2194;2;53574.73;53607.67;;;2;53462.28;53422.5;;;0
  3327;C;GCO_2;2194;2;53574.73;53529.55;;;2;53462.28;53491.74;;;1
  3328;C;GCO_1;2195;2;52576.74;53098.68;;;2;52859.35;53124.37;;;1
  3329;C;GCO_2;2195;2;52576.74;52054.8;;;2;52859.35;52594.32;;;0
  3330;C;GCO_1;2196;2;51657.68;51500.3;;;2;52392.61;52306.69;;;0
  3331;C;GCO_2;2196;2;51657.68;51815.07;;;2;52392.61;52478.52;;;1
  3332;C;GCO_1;2197;2;47971.11;47953.25;;;2;34091.28;34193.78;;;0
  3333;C;GCO_2;2197;2;47971.11;47988.98;;;2;34091.28;33988.77;;;1
  3334;C;GCO_1;2198;3;45162.3;45155.28;45155.55;;3;40647.99;40694.56;40693.83;;0
  3335;C;GCO_2;2198;2;45162.3;45209.34;;;2;40647.99;40626.04;;;1
  3336;C;GCO_1;2199;2;45077.25;45155.55;;;2;40496.46;40693.83;;;0
  3337;C;GCO_2;2199;2;45077.25;44998.93;;;2;40496.46;40299.11;;;1
  3338;C;GCO_1;2200;2;47770.13;47781.36;;;2;36038.9;36037.09;;;0
  3339;C;GCO_2;2200;2;47770.13;47758.9;;;2;36038.9;36040.71;;;1
  3340;C;GCO_1;2201;2;48198.75;48276.63;;;2;39029.94;39494.78;;;0
  3341;C;GCO_2;2201;2;48198.75;48095.5;;;2;39029.94;38348.83;;;1
  3342;C;GCO_1;2202;2;48003.25;47972.97;;;2;30936.43;31380.6;;;0
  3343;C;GCO_2;2202;2;48003.25;48029.38;;;2;30936.43;30675.86;;;1
  3344;C;GCO_1;2203;2;48681.66;48486.5;;;2;26313.53;26342.35;;;0
  3345;C;GCO_2;2203;2;48681.66;48876.82;;;2;26313.53;26284.7;;;1
  3346;C;GCO_1;2204;2;48500.14;48533.14;;;2;41169.75;41151.21;;;0
  3347;C;GCO_2;2204;2;48500.14;48444.44;;;2;41169.75;41178.39;;;1
  3348;C;GCO_1;2205;2;48513;48537.83;;;2;40948.84;41150.37;;;0
  3349;C;GCO_2;2205;2;48513;48488.18;;;2;40948.84;40747.3;;;1
  3350;C;GCO_1;2206;2;49972.42;49950.44;;;2;49460.21;49464.76;;;0
  3351;C;GCO_2;2206;2;49972.42;49997.23;;;2;49460.21;49454.96;;;1
  3352;C;GCO_1;2207;3;50518.14;49958.74;49950.44;;3;51437.69;49473.07;49464.76;;1
  3353;C;GCO_2;2207;3;50518.14;51364.43;51365.48;;3;51437.69;52247.19;52248.77;;0
  3354;C;GCO_1;2208;2;62736.46;62736.46;;;2;59804.26;59804.26;;;-1
  3355;C;GCO_2;2208;2;49911.39;49966.01;;;2;49288.07;49278.09;;;1
  3356;C;GCO_3;2208;2;49911.39;49891.38;;;2;49288.07;49293.18;;;0
  3357;C;GCO_1;2209;2;49919.91;49950.44;;;2;49362.89;49464.76;;;0
  3358;C;GCO_2;2209;2;49919.91;49891.38;;;2;49362.89;49293.18;;;1
  3359;C;GCO_3;2209;2;62766.46;62722.52;;;2;59869.55;59771.48;;;1
  3360;C;GCO_1;2210;2;48000.29;48037.69;;;2;31689.64;31690.45;;;0
  3361;C;GCO_2;2210;2;48000.29;47966.66;;;2;31689.64;31691.79;;;1
  3362;C;GCO_1;2211;2;48541.02;48488.18;;;2;40805.87;40747.3;;;0
  3363;C;GCO_2;2211;2;48541.02;49051.14;;;2;40805.87;40732.79;;;1
  3364;C;GCO_1;2212;2;48433.73;48373.7;;;2;40410.29;40059.19;;;0
  3365;C;GCO_2;2212;2;48433.73;48488.18;;;2;40410.29;40747.3;;;1
  3366;C;GCO_1;2213;2;47795.53;47818.22;;;2;35425.03;35431.22;;;1
  3367;C;GCO_2;2213;2;47795.53;47778.14;;;2;35425.03;35420.26;;;0
  3368;C;GCO_1;2214;2;47800.21;47801.26;;;2;35953.96;36044.38;;;0
  3369;C;GCO_2;2214;2;47800.21;47799.16;;;2;35953.96;35863.53;;;1
  3370;C;GCO_3;2214;2;60622.6;60624.68;;;2;46103.18;45902.14;;;1
  3371;C;GCO_1;2215;2;60609.19;60609.19;;;2;46309.25;46309.25;;;-1
  3372;C;GCO_2;2215;3;47764.92;47764.03;47764.07;;3;35618.17;35710.62;35711.34;;0
  3373;C;GCO_3;2215;3;47764.92;47757.61;47756.98;;3;35618.17;35424.21;35424.16;;1
  3374;C;GCO_1;2216;2;48072.72;48042.52;;;2;48966.21;48967.34;;;0
  3375;C;GCO_2;2216;2;48072.72;48094.02;;;2;48966.21;48973.84;;;1
  3376;C;GCO_1;2217;2;47986.86;47931.19;;;2;49028.95;49090.57;;;0
  3377;C;GCO_2;2217;2;47986.86;48042.52;;;2;49028.95;48967.34;;;1
  3378;C;GCO_1;2218;3;47835;47771.73;47771.93;;3;49181.8;49254.89;49255.8;;0
  3379;C;GCO_2;2218;3;47835;47931.46;47931.19;;3;49181.8;49092.22;49090.57;;1
  3380;C;GCO_1;2219;3;47938.07;47989.06;47988.98;;3;34001.49;33988.25;33988.77;;0
  3381;C;GCO_2;2219;2;47938.07;47915.49;;;2;34001.49;34021.26;;;1
  3382;C;GCO_1;2220;3;48873.59;48876.7;48876.82;;3;26262.77;26285.36;26284.7;;0
  3383;C;GCO_2;2220;2;48873.59;48879.1;;;2;26262.77;26218.03;;;1
  3384;C;GCO_1;2221;2;48935.52;48876.82;;;2;26275.8;26284.7;;;0
  3385;C;GCO_2;2221;2;61803.22;61861.88;;;2;36753.79;36744.89;;;1
  3386;C;GCO_3;2221;2;48935.52;48995.94;;;2;26275.8;26270.35;;;1
  3387;C;GCO_1;2222;2;47861.84;47827.71;;;2;35061.46;35032.69;;;0
  3388;C;GCO_2;2222;2;47861.84;47895.96;;;2;35061.46;35090.23;;;1
  3389;C;GCO_1;2223;2;47812.32;47778.14;;;2;35223.16;35420.26;;;0
  3390;C;GCO_2;2223;2;47812.32;47827.71;;;2;35223.16;35032.69;;;1
  3391;C;GCO_1;2224;2;47789.68;47756.98;;;2;35227.37;35424.16;;;0
  3392;C;GCO_2;2224;2;47789.68;47822.38;;;2;35227.37;35030.59;;;1
  3393;C;GCO_1;2225;3;48018.31;48050.98;48051.63;;3;26045.82;26015.33;26015.23;;0
  3394;C;GCO_2;2225;2;48018.31;47987.78;;;2;26045.82;26155.82;;;1
  3395;C;GCO_1;2226;2;47873.48;48051.63;;;2;25373.27;26015.23;;;0
  3396;C;GCO_2;2226;2;47873.48;47695.32;;;2;25373.27;24731.3;;;1
  3397;C;GCO_1;2227;3;49883.66;49908.91;49909.45;;3;50578.24;50615.32;50614.81;;0
  3398;C;GCO_2;2227;2;49883.66;49879.78;;;2;50578.24;50572.55;;;1
  3399;C;GCO_1;2228;2;50059.45;50184.27;;;2;50744.94;50824.44;;;0
  3400;C;GCO_2;2228;2;50059.45;49934.64;;;2;50744.94;50665.43;;;1
  3401;C;GCO_1;2229;2;50343.16;48768.09;;;2;41701.78;42090.46;;;0
  3402;C;GCO_2;2229;2;50343.16;51918.25;;;2;41701.78;41313.09;;;1
  3403;C;GCO_1;2230;2;56335.76;56324.56;;;2;39573.63;39926.5;;;0
  3404;C;GCO_2;2230;2;56335.76;56346.94;;;2;39573.63;39220.76;;;1
  3405;C;GCO_1;2231;2;60172.35;58837.65;;;2;40087.55;40077.78;;;0
  3406;C;GCO_2;2231;2;60172.35;61507.05;;;2;40087.55;40097.33;;;1
  3407;C;GCO_1;2232;2;48229.93;48297.14;;;2;40118.33;40082.19;;;0
  3408;C;GCO_2;2232;2;48229.93;48162.7;;;2;40118.33;40154.46;;;1
  3409;C;GCO_1;2233;2;61014.18;61014.18;;;2;50587.27;50587.27;;;-1
  3410;C;GCO_2;2233;3;48144.57;48158.96;48158.14;;3;39888.94;40109.75;40108.54;;0
  3411;C;GCO_3;2233;2;48144.57;48144.33;;;2;39888.94;39724.92;;;1
  3412;C;GCO_1;2234;2;48115.11;48178.59;;;2;26139.61;26263.98;;;0
  3413;C;GCO_2;2234;2;48115.11;48051.63;;;2;26139.61;26015.23;;;1
  3414;C;GCO_1;2235;2;66427.13;66427.13;;;2;36211.18;36211.18;;;-1
  3415;C;GCO_2;2235;3;53471.03;53570.55;53571.15;;3;24842.69;25733.08;25732.45;;0
  3416;C;GCO_3;2235;2;53471.03;53398.31;;;2;24842.69;23983.39;;;1
  3417;C;GCO_1;2236;3;69418.59;69446.34;69446.34;;3;26584.13;27489.14;27492.65;;0
  3418;C;GCO_2;2236;2;69418.59;69390.85;;;2;26584.13;25679.11;;;1
  3419;C;GCO_1;2237;2;73899.97;73844.78;;;2;26355.9;26692.38;;;0
  3420;C;GCO_2;2237;2;73899.97;73955.16;;;2;26355.9;26019.42;;;1
  3421;C;GCO_1;2238;2;48180.27;48113.22;;;2;26917.25;26367.32;;;0
  3422;C;GCO_2;2238;2;48180.27;48247.31;;;2;26917.25;27467.17;;;1
  3423;C;GCO_1;2239;2;48261.8;48291.06;;;2;27713.98;27957.88;;;0
  3424;C;GCO_2;2239;2;48261.8;48232.54;;;2;27713.98;27470.08;;;1
  3425;C;GCO_1;2240;2;48261.8;48235.94;;;2;27713.98;27516.27;;;1
  3426;C;GCO_2;2240;2;48261.8;48291.06;;;2;27713.98;27957.88;;;0
  3427;C;GCO_1;2241;3;48261.96;48291.18;48291.06;;3;27977.86;27957.37;27957.88;;0
  3428;C;GCO_2;2241;2;48261.96;48232.75;;;2;27977.86;27998.34;;;1
  3429;C;GCO_1;2242;3;48046.21;48095.39;48095.5;;3;38363.46;38348.83;38348.83;;0
  3430;C;GCO_2;2242;2;48046.21;47997.05;;;2;38363.46;38378.1;;;1
  3431;C;GCO_1;2243;2;45727.23;45790.75;;;2;37413.96;37684.9;;;0
  3432;C;GCO_2;2243;2;45727.23;45663.71;;;2;37413.96;37143.02;;;1
  3433;C;GCO_1;2244;2;45802.59;45814.43;;;2;37786.68;37888.46;;;0
  3434;C;GCO_2;2244;2;45802.59;45790.75;;;2;37786.68;37684.9;;;1
  3435;C;GCO_1;2245;3;45863.46;45813.88;45814.43;;3;37833.07;37888.95;37888.46;;0
  3436;C;GCO_2;2245;2;45863.46;45912.48;;;2;37833.07;37777.69;;;1
  3437;C;GCO_1;2246;3;49215.39;49190.47;49190.47;;3;50029.6;50078.61;50078.02;;0
  3438;C;GCO_2;2246;2;49215.39;49241.93;;;2;50029.6;50027.28;;;1
  3439;C;GCO_1;2247;2;49301.04;49308.07;;;2;50238.32;50205.04;;;0
  3440;C;GCO_2;2247;2;49301.04;49293.98;;;2;50238.32;50271.6;;;1
  3441;C;GCO_1;2248;2;49271.79;49308.07;;;2;50176.93;50205.04;;;0
  3442;C;GCO_2;2248;2;49271.79;49190.47;;;2;50176.93;50078.02;;;1
  3443;C;GCO_1;2249;2;49271.79;49308.07;;;2;50176.93;50205.04;;;0
  3444;C;GCO_2;2249;2;49271.79;49260.49;;;2;50176.93;50164.74;;;1
  3445;C;GCO_1;2250;2;49226.64;49293.98;;;2;50350.64;50271.6;;;0
  3446;C;GCO_2;2250;2;49226.64;49159.3;;;2;50350.64;50429.67;;;1
  3447;C;GCO_1;2251;2;49138.53;49159.3;;;2;50446.62;50429.67;;;0
  3448;C;GCO_2;2251;2;49138.53;49124.25;;;2;50446.62;50494.49;;;1
  3449;C;GCO_1;2252;2;48041.36;48042.52;;;2;48936.41;48967.34;;;0
  3450;C;GCO_2;2252;2;48041.36;48037.11;;;2;48936.41;48898.41;;;1
  3451;C;GCO_1;2253;2;48028.52;48012.57;;;2;33891.98;33881.04;;;0
  3452;C;GCO_2;2253;2;48028.52;48053.52;;;2;33891.98;33909.14;;;1
  3453;C;GCO_1;2254;2;54595.19;54591.37;;;2;40875.8;40891.24;;;0
  3454;C;GCO_2;2254;2;54595.19;54599.01;;;2;40875.8;40860.35;;;1
  3455;C;GCO_1;2255;2;55446.58;54591.37;;;2;40484.18;40891.24;;;0
  3456;C;GCO_2;2255;2;55446.58;56301.77;;;2;40484.18;40077.12;;;1
  3457;C;GCO_1;2256;2;49839.71;49891.38;;;2;48976.08;49293.18;;;0
  3458;C;GCO_2;2256;3;49839.71;49757.24;49757.33;;3;48976.08;48686.95;48687.49;;1
  3459;C;GCO_1;2257;2;62162.16;62162.16;;;2;59043.7;59043.7;;;-1
  3460;C;GCO_2;2257;2;49171.55;49062.93;;;2;48454.07;48385.28;;;1
  3461;C;GCO_3;2257;2;49171.55;49266.04;;;2;48454.07;48524.09;;;0
  3462;C;GCO_1;2258;2;51496.93;51500.3;;;2;52317.05;52306.69;;;0
  3463;C;GCO_2;2258;2;51496.93;51494.07;;;2;52317.05;52322.71;;;1
  3464;C;GCO_1;2259;2;52064.7;52054.8;;;2;52567.13;52594.32;;;0
  3465;C;GCO_2;2259;2;52064.7;52074.6;;;2;52567.13;52539.94;;;1
  3466;C;GCO_3;2259;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3467;C;GCO_1;2260;2;51528.15;51525.37;;;2;52254.52;52300.58;;;0
  3468;C;GCO_2;2260;2;51528.15;51530.94;;;2;52254.52;52208.45;;;1
  3469;C;GCO_1;2261;2;51392.11;51365.48;;;2;52217.76;52248.77;;;0
  3470;C;GCO_2;2261;2;51392.11;51418.73;;;2;52217.76;52186.75;;;1
  3471;C;GCO_1;2262;2;51908.68;51855.05;;;2;52432.4;52445.46;;;0
  3472;C;GCO_2;2262;2;51908.68;51962.32;;;2;52432.4;52419.34;;;1
  3473;C;GCO_1;2263;2;51903.96;51855.05;;;2;52398.98;52445.46;;;0
  3474;C;GCO_2;2263;2;51903.96;51914.31;;;2;52398.98;52385.03;;;1
  3475;C;GCO_3;2263;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3476;C;GCO_1;2264;2;51835.71;51855.05;;;2;52387.07;52445.46;;;0
  3477;C;GCO_2;2264;2;51835.71;51810.65;;;2;52387.07;52346.98;;;1
  3478;C;GCO_3;2264;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3479;C;GCO_1;2265;2;51801.92;51855.05;;;2;52415.81;52445.46;;;0
  3480;C;GCO_2;2265;2;51801.92;51748.79;;;2;52415.81;52386.16;;;1
  3481;C;GCO_3;2265;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3482;C;GCO_1;2266;2;51703.04;51748.79;;;2;52359.25;52386.16;;;0
  3483;C;GCO_2;2266;2;51703.04;51650.21;;;2;52359.25;52322.09;;;1
  3484;C;GCO_3;2266;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3485;C;GCO_1;2267;2;51749.44;51748.79;;;2;52355.2;52386.16;;;0
  3486;C;GCO_2;2267;2;51749.44;51749.1;;;2;52355.2;52306.22;;;1
  3487;C;GCO_3;2267;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3488;C;GCO_1;2268;2;51645.16;51650.21;;;2;52298.65;52322.09;;;0
  3489;C;GCO_2;2268;2;51645.16;51640.2;;;2;52298.65;52272.82;;;1
  3490;C;GCO_3;2268;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3491;C;GCO_1;2269;2;51676.09;51525.37;;;2;52386.48;52300.58;;;0
  3492;C;GCO_2;2269;2;51676.09;51830.27;;;2;52386.48;52476.97;;;1
  3493;C;GCO_3;2269;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3494;C;GCO_1;2270;3;51486.41;51494.9;51494.07;;3;52325.97;52322.86;52322.71;;0
  3495;C;GCO_2;2270;2;51486.41;51507.08;;;2;52325.97;52402.24;;;1
  3496;C;GCO_3;2270;2;64354.11;64374.23;;;2;62803.96;62880.23;;;1
  3497;C;GCO_1;2271;2;48652.43;48633.55;;;2;41532.36;41545.84;;;0
  3498;C;GCO_2;2271;2;48652.43;48671.3;;;2;41532.36;41518.88;;;1
  3499;C;GCO_1;2272;2;48585.69;48633.55;;;2;41348.11;41545.84;;;0
  3500;C;GCO_2;2272;2;48585.69;48537.83;;;2;41348.11;41150.37;;;1
  3501;C;GCO_1;2273;2;48058.34;48047.05;;;2;32533.12;32522.07;;;0
  3502;C;GCO_2;2273;2;48058.34;48069.64;;;2;32533.12;32544.16;;;1
  3503;C;GCO_1;2274;2;47920.69;47979.27;;;2;32956.3;32918.41;;;0
  3504;C;GCO_2;2274;2;47920.69;47862.11;;;2;32956.3;32994.2;;;1
  3505;C;GCO_1;2275;2;48005.15;48047.05;;;2;32188.42;32522.07;;;0
  3506;C;GCO_2;2275;2;48005.15;47966.66;;;2;32188.42;31691.79;;;1
  3507;C;GCO_1;2276;3;49542.42;49561.64;49561.5;;3;50450.01;50433.34;50433.34;;0
  3508;C;GCO_2;2276;2;49542.42;49523.2;;;2;50450.01;50466.68;;;1
  3509;C;GCO_1;2277;2;49434.79;49561.5;;;2;50319.19;50433.34;;;0
  3510;C;GCO_2;2277;2;49434.79;49308.07;;;2;50319.19;50205.04;;;1
  3511;C;GCO_1;2278;2;45683.89;45663.71;;;2;37083.89;37143.02;;;0
  3512;C;GCO_2;2278;2;45683.89;45704.07;;;2;37083.89;37024.75;;;1
  3513;C;GCO_1;2279;2;45719.77;45704.07;;;2;36978.09;37024.75;;;0
  3514;C;GCO_2;2279;2;45719.77;45735.46;;;2;36978.09;36931.43;;;1
  3515;C;GCO_1;2280;2;41525.7;43021;;;2;37004.95;36884.93;;;0
  3516;C;GCO_2;2280;2;41525.7;40030.39;;;2;37004.95;37124.98;;;1
  3517;C;GCO_1;2281;2;39121.08;39819.04;;;2;37522.74;37212.62;;;0
  3518;C;GCO_2;2281;2;39121.08;38423.12;;;2;37522.74;37832.87;;;1
  3519;C;GCO_1;2282;2;36008.91;37509.57;;;2;38642.07;38229.61;;;0
  3520;C;GCO_2;2282;2;36008.91;34508.27;;;2;38642.07;39054.52;;;1
  3521;C;GCO_1;2283;2;34312.09;34508.27;;;2;39106.66;39054.52;;;0
  3522;C;GCO_2;2283;2;34312.09;34115.89;;;2;39106.66;39158.8;;;1
  3523;C;GCO_1;2284;2;44378.23;45735.46;;;2;36908.18;36931.43;;;0
  3524;C;GCO_2;2284;2;44378.23;43021;;;2;36908.18;36884.93;;;1
  3525;C;GCO_1;2285;2;45038.21;45735.46;;;2;36919.48;36931.43;;;0
  3526;C;GCO_2;2285;2;45038.21;44340.96;;;2;36919.48;36907.54;;;1
  3527;C;GCO_1;2286;2;46905.74;47997.05;;;2;38133.28;38378.1;;;0
  3528;C;GCO_2;2286;2;46905.74;45814.43;;;2;38133.28;37888.46;;;1
  3529;C;GCO_1;2287;2;48054.91;48048.1;;;2;32747.92;32912.9;;;0
  3530;C;GCO_2;2287;2;48054.91;48069.64;;;2;32747.92;32544.16;;;1
  3531;C;GCO_1;2288;2;58577.01;58452.76;;;2;25834.63;25825.22;;;0
  3532;C;GCO_2;2288;2;58577.01;58701.24;;;2;25834.63;25844.04;;;1
  3533;C;GCO_1;2289;2;66121.55;65978.3;;;2;26321.31;26320.82;;;0
  3534;C;GCO_2;2289;2;66121.55;66264.8;;;2;26321.31;26321.8;;;1
  3535;C;GCO_1;2290;2;79140.42;78540.81;;;2;25343.48;25386.82;;;0
  3536;C;GCO_2;2290;2;79140.42;79740.03;;;2;25343.48;25300.13;;;1
  3537;C;GCO_1;2291;2;78518.72;78540.81;;;2;25376.04;25386.82;;;0
  3538;C;GCO_2;2291;2;78518.72;78525.26;;;2;25376.04;25348.13;;;1
  3539;C;GCO_1;2292;0;;;;;0;;;;;-1
  3540;C;GCO_2;2292;0;;;;;0;;;;;-1
  3541;C;GCO_1;2293;2;77580.87;77583.9;;;2;25503.23;25454.93;;;0
  3542;C;GCO_2;2293;2;77580.87;77577.83;;;2;25503.23;25551.54;;;1
  3543;C;GCO_1;2294;2;77913.23;77583.9;;;2;25431.19;25454.93;;;0
  3544;C;GCO_2;2294;2;77913.23;78242.55;;;2;25431.19;25407.45;;;1
  3545;C;GCO_1;2295;2;49621.66;49635.09;;;2;50540.61;50483.8;;;0
  3546;C;GCO_2;2295;2;49621.66;49608.23;;;2;50540.61;50597.41;;;1
  3547;C;GCO_1;2296;3;49625.5;49608.41;49608.23;;3;50713.41;50598.1;50597.41;;0
  3548;C;GCO_2;2296;2;49625.5;49587.46;;;2;50713.41;50821.22;;;1
  3549;C;GCO_1;2297;2;49598.29;49635.09;;;2;50458.58;50483.8;;;0
  3550;C;GCO_2;2297;2;49598.29;49561.5;;;2;50458.58;50433.34;;;1
  3551;C;GCO_1;2298;2;49466.62;49466.56;;;2;50806.79;50835.73;;;0
  3552;C;GCO_2;2298;2;49466.62;49587.46;;;2;50806.79;50821.22;;;1
  3553;C;GCO_1;2299;2;80353.59;80252.53;;;2;25204.55;25214.05;;;0
  3554;C;GCO_2;2299;2;80353.59;80454.66;;;2;25204.55;25195.05;;;1
  3555;C;GCO_1;2300;2;93109.14;93109.14;;;2;35692.9;35692.9;;;-1
  3556;C;GCO_2;2300;2;80257.95;80252.53;;;2;25114.74;25214.05;;;0
  3557;C;GCO_3;2300;2;80257.95;80191;;;2;25114.74;25061.42;;;1
  3558;C;GCO_1;2301;2;80747.74;81116.31;;;2;25172.37;25141.62;;;0
  3559;C;GCO_2;2301;2;80747.74;80454.66;;;2;25172.37;25195.05;;;1
  3560;C;GCO_1;2302;2;49264.99;49450.16;;;2;45376.93;46764.95;;;0
  3561;C;GCO_2;2302;2;49264.99;49079.82;;;2;45376.93;43988.91;;;1
  3562;C;GCO_1;2303;2;47825.85;47801.26;;;2;36052.07;36044.38;;;0
  3563;C;GCO_2;2303;2;47825.85;47853.95;;;2;36052.07;36061.72;;;1
  3564;C;GCO_1;2304;2;80097.34;79740.03;;;2;25247.59;25300.13;;;0
  3565;C;GCO_2;2304;2;80097.34;80252.53;;;2;25247.59;25214.05;;;1
  3566;C;GCO_1;2305;2;79713.98;79740.03;;;2;25324.53;25300.13;;;0
  3567;C;GCO_2;2305;2;79713.98;79687.92;;;2;25324.53;25348.94;;;1
  3568;C;GCO_1;2306;2;92543.35;92543.35;;;2;35836;35836;;;-1
  3569;C;GCO_2;2306;2;79631.95;79687.92;;;2;25552.05;25348.94;;;0
  3570;C;GCO_3;2306;2;79631.95;79576.92;;;2;25552.05;25751.12;;;1
  3571;C;GCO_1;2307;2;81492.83;81508.88;;;2;25206.29;25199.31;;;0
  3572;C;GCO_2;2307;2;81492.83;81491.73;;;2;25206.29;25243.11;;;1
  3573;C;GCO_1;2308;2;95061.55;95061.55;;;2;35297.95;35297.95;;;-1
  3574;C;GCO_2;2308;2;81769.2;81906.4;;;2;25052.08;25242.35;;;0
  3575;C;GCO_3;2308;2;81769.2;81770.71;;;2;25052.08;25148.26;;;1
  3576;C;GCO_1;2309;2;82036.43;81896.08;;;2;25719.92;25312.12;;;0
  3577;C;GCO_2;2309;2;82036.43;82176.78;;;2;25719.92;26127.72;;;1
  3578;C;GCO_1;2310;2;94760.39;94760.39;;;2;35728.76;35728.76;;;-1
  3579;C;GCO_2;2310;2;81900.05;81896.08;;;2;25278.93;25312.12;;;0
  3580;C;GCO_3;2310;2;81900.05;81906.4;;;2;25278.93;25242.35;;;1
  3581;C;GCO_1;2311;2;81702.48;81508.88;;;2;25255.72;25199.31;;;0
  3582;C;GCO_2;2311;2;81702.48;81896.08;;;2;25255.72;25312.12;;;1
  3583;C;GCO_1;2312;2;47284.39;47299.89;;;2;49026.27;49007.73;;;0
  3584;C;GCO_2;2312;2;47284.39;47289.59;;;2;49026.27;49051.41;;;1
  3585;C;GCO_1;2313;2;53254.8;51918.25;;;2;41102.17;41313.09;;;0
  3586;C;GCO_2;2313;2;53254.8;54591.37;;;2;41102.17;40891.24;;;1
  3587;C;GCO_1;2314;2;51928.84;51918.25;;;2;41322.82;41313.09;;;0
  3588;C;GCO_2;2314;2;51928.84;51997.39;;;2;41322.82;41366.89;;;1
  3589;C;GCO_1;2315;2;81312.59;81116.31;;;2;25170.47;25141.62;;;0
  3590;C;GCO_2;2315;2;81312.59;81508.88;;;2;25170.47;25199.31;;;1
  3591;C;GCO_1;2316;2;93827.21;93827.21;;;2;35594.65;35594.65;;;-1
  3592;C;GCO_2;2316;2;81084.48;81116.31;;;2;25129.77;25141.62;;;0
  3593;C;GCO_3;2316;2;81084.48;81198.88;;;2;25129.77;25000.38;;;1
  3594;C;GCO_1;2317;2;50667.76;50886.66;;;2;35544.03;35587.73;;;0
  3595;C;GCO_2;2317;2;50667.76;47827.71;;;2;35544.03;35032.69;;;1
  3596;C;GCO_1;2318;2;50852.96;50721.35;;;2;35590.88;35565.47;;;1
  3597;C;GCO_2;2318;2;50852.96;51027.46;;;2;35590.88;35625.66;;;0
  3598;C;GCO_1;2319;2;59106.01;58896.47;;;2;39268.39;40036.68;;;0
  3599;C;GCO_2;2319;2;59106.01;59246.2;;;2;39268.39;38498.1;;;1
  3600;C;GCO_1;2320;2;58867.05;58837.65;;;2;40057.23;40077.78;;;0
  3601;C;GCO_2;2320;2;58867.05;58896.47;;;2;40057.23;40036.68;;;1
  3602;C;GCO_1;2321;2;59146.73;59047.26;;;2;38492.19;38486.29;;;0
  3603;C;GCO_2;2321;2;59146.73;59246.2;;;2;38492.19;38498.1;;;1
  3604;C;GCO_1;2322;2;59011.97;59056.96;;;2;38291.12;38125.88;;;0
  3605;C;GCO_2;2322;2;59011.97;59047.26;;;2;38291.12;38486.29;;;1
  3606;C;GCO_1;2323;2;71760.16;71760.16;;;2;49061.47;49061.47;;;-1
  3607;C;GCO_2;2323;3;58975.52;59046.71;59047.26;;3;38532.37;38486.53;38486.29;;0
  3608;C;GCO_3;2323;2;58975.52;58936.3;;;2;38532.37;38583.08;;;1
  3609;C;GCO_1;2324;2;59460.25;59687.26;;;2;38520.12;38545.55;;;0
  3610;C;GCO_2;2324;2;59460.25;59246.2;;;2;38520.12;38498.1;;;1
  3611;C;GCO_1;2325;2;72539.2;72539.2;;;2;49026.58;49026.58;;;-1
  3612;C;GCO_2;2325;2;59902.59;60134.56;;;2;38330.87;38133.96;;;0
  3613;C;GCO_3;2325;2;59902.59;59246.2;;;2;38330.87;38498.1;;;1
  3614;C;GCO_1;2326;2;57587.31;56336.98;;;2;40060.79;40043.8;;;0
  3615;C;GCO_2;2326;2;57587.31;58837.65;;;2;40060.79;40077.78;;;1
  3616;C;GCO_1;2327;2;71756.95;71756.95;;;2;50519.41;50519.41;;;-1
  3617;C;GCO_2;2327;2;58933.2;58896.47;;;2;40037.53;40036.68;;;0
  3618;C;GCO_3;2327;2;58933.2;59010.66;;;2;40037.53;40034.46;;;1
  3619;C;GCO_1;2328;2;61523.41;61507.05;;;2;40091.86;40097.33;;;0
  3620;C;GCO_2;2328;2;61523.41;61539.77;;;2;40091.86;40086.4;;;1
  3621;C;GCO_1;2329;2;61236.65;61417.91;;;2;39121.8;39166.86;;;0
  3622;C;GCO_2;2329;2;61236.65;61087.16;;;2;39121.8;39091.65;;;1
  3623;C;GCO_1;2330;2;61214.02;60965.8;;;2;38852.18;38612.53;;;0
  3624;C;GCO_2;2330;2;61214.02;61417.91;;;2;38852.18;39166.86;;;1
  3625;C;GCO_1;2331;2;62003.17;61507.05;;;2;40194.46;40097.33;;;0
  3626;C;GCO_2;2331;2;62003.17;62499.3;;;2;40194.46;40291.6;;;1
  3627;C;GCO_1;2332;2;61478.84;61539.77;;;2;39626.63;40086.4;;;0
  3628;C;GCO_2;2332;2;61478.84;61417.91;;;2;39626.63;39166.86;;;1
  3629;C;GCO_1;2333;3;59673.73;59440.53;59397.75;;3;25912.19;25888.84;25886.24;;0
  3630;C;GCO_2;2333;2;59673.73;59906.91;;;2;25912.19;25935.53;;;1
  3631;C;GCO_1;2334;3;47829.75;47928.67;47928.19;;3;49440.82;49542.82;49542.86;;0
  3632;C;GCO_2;2334;2;47829.75;47722.09;;;2;49440.82;49314.2;;;1
  3633;C;GCO_1;2335;3;47258.34;47299.9;47299.89;;3;48920.2;49007.13;49007.73;;0
  3634;C;GCO_2;2335;3;47258.34;47202.63;47202.08;;3;48920.2;48860.11;48860.16;;1
  3635;C;GCO_1;2336;2;47511;47722.09;;;2;49160.96;49314.2;;;0
  3636;C;GCO_2;2336;2;47511;47299.89;;;2;49160.96;49007.73;;;1
  3637;C;GCO_1;2337;2;48015.82;47928.19;;;2;49611.91;49542.86;;;0
  3638;C;GCO_2;2337;2;48015.82;48103.45;;;2;49611.91;49680.96;;;1
  3639;C;GCO_1;2338;2;34103.82;34115.89;;;2;39174.8;39158.8;;;0
  3640;C;GCO_2;2338;2;34103.82;34091.75;;;2;39174.8;39190.8;;;1
  3641;C;GCO_1;2339;2;37985.91;37984.65;;;2;37638.39;37634.7;;;0
  3642;C;GCO_2;2339;2;37985.91;38423.12;;;2;37638.39;37832.87;;;1
  3643;C;GCO_1;2340;3;38454.9;38422.14;38423.12;;3;37871.34;37833.63;37832.87;;0
  3644;C;GCO_2;2340;2;38454.9;38489.84;;;2;37871.34;37908.98;;;1
  3645;C;GCO_1;2341;2;37966.35;38423.12;;;2;38031.23;37832.87;;;0
  3646;C;GCO_2;2341;2;37966.35;37509.57;;;2;38031.23;38229.61;;;1
  3647;C;GCO_1;2342;0;;;;;0;;;;;-1
  3648;C;GCO_2;2342;0;;;;;0;;;;;-1
  3649;C;GCO_1;2343;2;45662.41;45663.71;;;2;37139.39;37143.02;;;0
  3650;C;GCO_2;2343;2;45662.41;45661.11;;;2;37139.39;37135.77;;;1
  3651;C;GCO_1;2344;2;78391.67;78242.55;;;2;25397.13;25407.45;;;0
  3652;C;GCO_2;2344;2;78391.67;78540.81;;;2;25397.13;25386.82;;;1
  3653;C;GCO_1;2345;2;78241.12;78242.55;;;2;25418.72;25407.45;;;0
  3654;C;GCO_2;2345;2;78241.12;78239.68;;;2;25418.72;25430;;;1
  3655;C;GCO_1;2346;2;78221.38;78239.68;;;2;25438.71;25430;;;-1
  3656;C;GCO_2;2346;2;78221.38;78223.63;;;2;25438.71;25439.57;;;1
  3657;C;GCO_1;2347;2;47966.59;47951.55;;;2;32545.13;32420.03;;;0
  3658;C;GCO_2;2347;2;47966.59;47979.27;;;2;32545.13;32918.41;;;1
  3659;C;GCO_1;2348;2;48021.06;48048.1;;;2;32538.09;32912.9;;;0
  3660;C;GCO_2;2348;2;48021.06;48008.52;;;2;32538.09;32416.64;;;1
  3661;C;GCO_1;2349;2;48023.57;48038.63;;;2;32423.37;32430.09;;;0
  3662;C;GCO_2;2349;2;48023.57;48008.52;;;2;32423.37;32416.64;;;1
  3663;C;GCO_1;2350;2;49335.71;50622.75;;;2;32328.62;32227.16;;;0
  3664;C;GCO_2;2350;3;49335.71;48048.67;48038.63;;3;32328.62;32430.09;32430.09;;1
  3665;C;GCO_1;2351;2;52732.13;52762.6;;;2;32780.73;32787.89;;;0
  3666;C;GCO_2;2351;2;52732.13;52701.66;;;2;32780.73;32773.59;;;1
  3667;C;GCO_1;2352;2;53527.91;54293.23;;;2;33064.77;33341.66;;;0
  3668;C;GCO_2;2352;2;53527.91;52762.6;;;2;33064.77;32787.89;;;1
  3669;C;GCO_1;2353;2;34103.29;34115.89;;;2;39151.23;39158.8;;;0
  3670;C;GCO_2;2353;2;34103.29;34090.68;;;2;39151.23;39143.65;;;1
  3671;C;GCO_1;2354;2;32579.52;34006.25;;;2;39809.54;39126.27;;;0
  3672;C;GCO_2;2354;2;32579.52;31152.79;;;2;39809.54;40492.8;;;1
  3673;C;GCO_1;2355;2;30677.14;30683.32;;;2;40549.87;40518.02;;;0
  3674;C;GCO_2;2355;2;30677.14;30670.96;;;2;40549.87;40581.71;;;1
  3675;C;GCO_1;2356;2;30135.7;30670.96;;;2;40716.62;40581.71;;;0
  3676;C;GCO_2;2356;2;30135.7;29600.43;;;2;40716.62;40851.51;;;1
  3677;C;GCO_1;2357;2;34048.46;34090.68;;;2;39134.96;39143.65;;;0
  3678;C;GCO_2;2357;2;34048.46;34006.25;;;2;39134.96;39126.27;;;1
  3679;C;GCO_1;2358;2;47768.54;47769.98;;;2;49239.75;49215.12;;;1
  3680;C;GCO_2;2358;3;47768.54;47771.16;47771.93;;3;49239.75;49256.17;49255.8;;0
  3681;C;GCO_1;2359;2;47747;47771.93;;;2;49285;49255.8;;;0
  3682;C;GCO_2;2359;2;47747;47722.09;;;2;49285;49314.2;;;1
  3683;C;GCO_1;2360;2;52789.62;52791.38;;;2;32775.11;32770.71;;;0
  3684;C;GCO_2;2360;2;52789.62;52787.84;;;2;32775.11;32779.5;;;1
  3685;C;GCO_1;2361;2;65642.66;65642.66;;;2;43266.37;43266.37;;;-1
  3686;C;GCO_2;2361;2;52774.45;52762.6;;;2;32785.62;32787.89;;;0
  3687;C;GCO_3;2361;2;52774.45;52825.02;;;2;32785.62;32774.9;;;1
  3688;C;GCO_1;2362;2;48962.13;49079.82;;;2;43356.69;43988.91;;;0
  3689;C;GCO_2;2362;2;48962.13;48844.45;;;2;43356.69;42724.46;;;1
  3690;C;GCO_1;2363;2;49056.05;49071.5;;;2;43992.07;43989.88;;;0
  3691;C;GCO_2;2363;2;49056.05;48962.52;;;2;43992.07;44033.03;;;1
  3692;C;GCO_1;2364;2;67170.62;67170.62;;;2;43858.71;43858.71;;;-1
  3693;C;GCO_2;2364;2;54303.73;54293.23;;;2;33358.68;33341.66;;;0
  3694;C;GCO_3;2364;2;54303.73;54320.48;;;2;33358.68;33382.24;;;1
  3695;C;GCO_1;2365;2;54579.56;54865.9;;;2;33445.39;33549.13;;;0
  3696;C;GCO_2;2365;2;54579.56;54293.23;;;2;33445.39;33341.66;;;1
  3697;C;GCO_1;2366;2;55930.47;55904.34;;;2;33891.28;33881.27;;;0
  3698;C;GCO_2;2366;2;55930.47;55950.81;;;2;33891.28;33910.79;;;1
  3699;C;GCO_1;2367;2;68694.02;68694.02;;;2;44340.96;44340.96;;;-1
  3700;C;GCO_2;2367;2;55807.7;55772.51;;;2;33848.07;33836.6;;;0
  3701;C;GCO_3;2367;2;55807.7;55904.34;;;2;33848.07;33881.27;;;1
  3702;C;GCO_1;2368;2;52635.14;52701.66;;;2;32756.86;32773.59;;;0
  3703;C;GCO_2;2368;2;52635.14;52568.61;;;2;32756.86;32740.12;;;1
  3704;C;GCO_1;2369;2;65314.37;65314.37;;;2;43736.12;43736.12;;;-1
  3705;C;GCO_2;2369;2;52571.91;52568.61;;;2;32760.67;32740.12;;;0
  3706;C;GCO_3;2369;2;52571.91;52577.52;;;2;32760.67;32788.11;;;1
  3707;C;GCO_1;2370;2;30918.05;31152.79;;;2;40505.41;40492.8;;;0
  3708;C;GCO_2;2370;2;30918.05;30683.32;;;2;40505.41;40518.02;;;1
  3709;C;GCO_1;2371;2;31092.02;31152.79;;;2;40441.18;40492.8;;;0
  3710;C;GCO_2;2371;2;31092.02;31000.57;;;2;40441.18;40367.41;;;1
  3711;C;GCO_1;2372;2;39924.71;40030.39;;;2;37168.8;37124.98;;;0
  3712;C;GCO_2;2372;2;39924.71;39819.04;;;2;37168.8;37212.62;;;1
  3713;C;GCO_1;2373;2;52652.86;52652.86;;;2;47726.21;47726.21;;;-1
  3714;C;GCO_2;2373;2;39866.16;39819.04;;;2;37229.2;37212.62;;;0
  3715;C;GCO_3;2373;2;39866.16;39915.68;;;2;37229.2;37247.93;;;1
  3716;C;GCO_1;2374;2;48654.39;48633.55;;;2;41555.16;41545.84;;;0
  3717;C;GCO_2;2374;2;48654.39;48675.23;;;2;41555.16;41564.49;;;1
  3718;C;GCO_1;2375;2;48706.63;48675.23;;;2;41556.95;41564.49;;;0
  3719;C;GCO_2;2375;2;48706.63;48737.95;;;2;41556.95;41548.8;;;1
  3720;C;GCO_1;2376;2;55378.48;55772.51;;;2;33693.75;33836.6;;;0
  3721;C;GCO_2;2376;2;55378.48;54984.47;;;2;33693.75;33550.9;;;1
  3722;C;GCO_1;2377;2;67746.68;67746.68;;;2;44026.96;44026.96;;;-1
  3723;C;GCO_2;2377;2;54878.1;54865.9;;;2;33546.54;33549.13;;;0
  3724;C;GCO_3;2377;2;54878.1;54779.65;;;2;33546.54;33274.94;;;1
  3725;C;GCO_1;2378;2;54899.55;54905.49;;;2;33536.8;33532.21;;;0
  3726;C;GCO_2;2378;2;54899.55;54893.6;;;2;33536.8;33541.41;;;1
  3727;C;GCO_1;2379;2;45192.09;45228.61;;;2;40788.95;40884.07;;;0
  3728;C;GCO_2;2379;2;45192.09;45155.55;;;2;40788.95;40693.83;;;1
  3729;C;GCO_1;2380;2;45234.89;45258.14;;;2;40901;40925.21;;;0
  3730;C;GCO_2;2380;2;45234.89;45228.61;;;2;40901;40884.07;;;1
  3731;C;GCO_1;2381;2;48791.59;48844.45;;;2;42434.66;42724.46;;;0
  3732;C;GCO_2;2381;2;48791.59;48738.73;;;2;42434.66;42144.86;;;1
  3733;C;GCO_1;2382;2;61635.82;61635.82;;;2;53197.42;53197.42;;;-1
  3734;C;GCO_2;2382;2;48808.97;48833.7;;;2;42727.64;42725.48;;;0
  3735;C;GCO_3;2382;2;48808.97;48778.88;;;2;42727.64;42737.15;;;1
  3736;C;GCO_1;2383;2;29583.09;29600.43;;;2;40842.52;40851.51;;;0
  3737;C;GCO_2;2383;2;29583.09;29530.92;;;2;40842.52;40817.23;;;1
  3738;C;GCO_1;2384;3;29574.34;29600.61;29600.43;;3;40875.13;40851.05;40851.51;;0
  3739;C;GCO_2;2384;2;29574.34;29518.23;;;2;40875.13;40874.5;;;1
  3740;C;GCO_1;2385;2;49487.04;49622.26;;;2;47108.08;48204.81;;;0
  3741;C;GCO_2;2385;2;49487.04;49450.16;;;2;47108.08;46764.95;;;1
  3742;C;GCO_1;2386;2;49499.24;49608.57;;;2;47293.66;48205.93;;;0
  3743;C;GCO_2;2386;2;49499.24;49443.44;;;2;47293.66;46765.59;;;1
  3744;C;GCO_1;2387;2;49257.46;49443.44;;;2;45377.73;46765.59;;;0
  3745;C;GCO_2;2387;2;49257.46;49071.5;;;2;45377.73;43989.88;;;1
  3746;C;GCO_1;2388;2;48930.91;49071.5;;;2;43358;43989.88;;;0
  3747;C;GCO_2;2388;2;48930.91;48833.7;;;2;43358;42725.48;;;1
  3748;C;GCO_1;2389;2;48572.43;48533.14;;;2;41351.71;41151.21;;;0
  3749;C;GCO_2;2389;2;48572.43;48611.72;;;2;41351.71;41552.21;;;1
  3750;C;GCO_1;2390;2;48504.64;48533.14;;;2;40949.34;41151.21;;;0
  3751;C;GCO_2;2390;2;48504.64;48476.14;;;2;40949.34;40747.47;;;1
  3752;C;GCO_1;2391;2;47984.57;47982.57;;;2;33097.89;33163.09;;;0
  3753;C;GCO_2;2391;3;47984.57;47986.58;47979.27;;3;33097.89;33032.71;32918.41;;1
  3754;C;GCO_1;2392;2;48030.33;48012.57;;;2;33396.97;33881.04;;;0
  3755;C;GCO_2;2392;3;48030.33;48048.16;48048.1;;3;33396.97;32912.42;32912.9;;1
  3756;C;GCO_1;2393;3;48003.48;47995.66;47992.41;;3;33622.9;33877.73;33877.73;;0
  3757;C;GCO_2;2393;2;48003.48;48008.07;;;2;33622.9;33368.07;;;1
  3758;C;GCO_1;2394;0;;;;;0;;;;;-1
  3759;C;GCO_2;2394;0;;;;;0;;;;;-1
  3760;C;GCO_1;2395;2;60742.79;60836.29;;;2;47213.06;47909.18;;;0
  3761;C;GCO_2;2395;2;47875.09;47781.36;;;2;36735.07;36037.09;;;-1
  3762;C;GCO_1;2396;2;48268.88;48180.4;;;2;28788.49;29183.56;;;0
  3763;C;GCO_2;2396;2;48268.88;48337.25;;;2;28788.49;28388.45;;;1
  3764;C;GCO_1;2397;2;48328.35;48337.25;;;2;28272.35;28388.45;;;0
  3765;C;GCO_2;2397;2;48328.35;48319.46;;;2;28272.35;28156.25;;;1
  3766;C;GCO_1;2398;2;47995.32;48008.07;;;2;33265.57;33368.07;;;0
  3767;C;GCO_2;2398;2;47995.32;47982.57;;;2;33265.57;33163.09;;;1
  3768;C;GCO_1;2399;2;48305.26;48319.46;;;2;28057.07;28156.25;;;0
  3769;C;GCO_2;2399;2;48305.26;48291.06;;;2;28057.07;27957.88;;;1
  3770;C;GCO_1;2400;2;47972.16;47801.26;;;2;37220.79;36044.38;;;0
  3771;C;GCO_2;2400;2;47972.16;48125.65;;;2;37220.79;38332.6;;;1
  3772;C;GCO_1;2401;3;47972.16;47813.21;47801.26;;3;37220.79;36097.94;36044.38;;0
  3773;C;GCO_2;2401;2;47972.16;48131.11;;;2;37220.79;38343.64;;;1
  3774;C;GCO_1;2402;2;55610.81;55610.19;;;2;54481.22;54610.04;;;1
  3775;C;GCO_2;2402;2;55610.81;55606.69;;;2;54481.22;54353.61;;;0
  3776;C;GCO_1;2403;0;;;;;0;;;;;-1
  3777;C;GCO_2;2403;2;55602.45;55599.03;;;2;54478.32;54352.4;;;1
  3778;C;GCO_1;2404;2;55605.92;55606.69;;;2;54328.23;54353.61;;;0
  3779;C;GCO_2;2404;3;55605.92;55605.16;55605.34;;3;54328.23;54302.85;54302.12;;1
  3780;C;GCO_1;2405;2;55294.02;54872.74;;;2;54129.92;53937.32;;;0
  3781;C;GCO_2;2405;2;55294.02;55605.34;;;2;54129.92;54302.12;;;1
  3782;C;GCO_1;2406;2;54835.98;54831.23;;;2;54015.77;54043.88;;;0
  3783;C;GCO_2;2406;2;54835.98;54841.17;;;2;54015.77;53991.62;;;1
  3784;C;GCO_1;2407;3;54500.55;54872.91;54872.74;;3;53782.43;53937.32;53937.32;;0
  3785;C;GCO_2;2407;2;54500.55;54128.18;;;2;53782.43;53627.53;;;1
  3786;C;GCO_1;2408;2;54612.62;54858.91;;;2;53835.49;53941.31;;;0
  3787;C;GCO_2;2408;2;54612.62;54373.58;;;2;53835.49;53742.5;;;1
  3788;C;GCO_1;2409;2;55023.13;54973.01;;;2;53901.23;53936.96;;;0
  3789;C;GCO_2;2409;2;55023.13;55075.69;;;2;53901.23;53866.71;;;1
  3790;C;GCO_1;2410;3;54847.33;54841.26;54841.17;;3;53948.35;53992.22;53991.62;;0
  3791;C;GCO_2;2410;2;54847.33;54858.91;;;2;53948.35;53941.31;;;1
  3792;C;GCO_1;2411;2;29594.3;29600.43;;;2;40879.33;40851.51;;;0
  3793;C;GCO_2;2411;2;29594.3;29658.22;;;2;40879.33;40921.65;;;1
  3794;C;GCO_1;2412;2;62597.71;62536.46;;;2;40294.92;40301.6;;;0
  3795;C;GCO_2;2412;2;62597.71;62658.97;;;2;40294.92;40288.24;;;1
  3796;C;GCO_1;2413;2;54925.17;54984.47;;;2;33550.02;33550.9;;;0
  3797;C;GCO_2;2413;2;54925.17;54865.9;;;2;33550.02;33549.13;;;1
  3798;C;GCO_1;2414;2;67810.22;67810.22;;;2;43997.25;43997.25;;;-1
  3799;C;GCO_2;2414;2;54969.16;54984.47;;;2;33532.57;33550.9;;;0
  3800;C;GCO_3;2414;2;54969.16;55005.97;;;2;33532.57;33496.57;;;1
  3801;C;GCO_1;2415;3;47750.82;47757.57;47756.98;;3;35413.39;35424.16;35424.16;;0
  3802;C;GCO_2;2415;2;47750.82;47724.59;;;2;35413.39;35412.02;;;1
  3803;C;GCO_1;2416;2;47714.55;47725.72;;;2;35397.21;35404.82;;;-1
  3804;C;GCO_2;2416;2;47714.55;47688.52;;;2;35397.21;35392.55;;;1
  3805;C;GCO_1;2417;2;46870.09;47759.05;;;2;35797.71;35862.89;;;0
  3806;C;GCO_2;2417;2;46870.09;45981.14;;;2;35797.71;35732.54;;;1
  3807;C;GCO_1;2418;2;45625.57;45930.14;;;2;35662.66;35723.12;;;0
  3808;C;GCO_2;2418;2;45625.57;45321;;;2;35662.66;35602.2;;;1
  3809;C;GCO_1;2419;2;45307.66;45321;;;2;35613.4;35602.2;;;0
  3810;C;GCO_2;2419;2;45307.66;45276.14;;;2;35613.4;35622.41;;;1
  3811;C;GCO_1;2420;2;58177.05;58177.05;;;2;46058.83;46058.83;;;-1
  3812;C;GCO_2;2420;3;45328.34;45321;45321;;3;35571.13;35601.67;35602.2;;0
  3813;C;GCO_3;2420;2;45328.34;45334.21;;;2;35571.13;35547.43;;;1
  3814;C;GCO_1;2421;3;45941.04;45929.58;45930.14;;3;35862.52;35722.71;35723.12;;0
  3815;C;GCO_2;2421;2;45941.04;45997.75;;;2;35862.52;35867.39;;;1
  3816;C;GCO_1;2422;2;60609.19;60609.19;;;2;46309.25;46309.25;;;-1
  3817;C;GCO_2;2422;2;47763.05;47759.05;;;2;35782.25;35862.89;;;0
  3818;C;GCO_3;2422;2;47763.05;47764.07;;;2;35782.25;35711.34;;;1
  3819;C;GCO_1;2423;2;45955.64;45981.14;;;2;35727.83;35732.54;;;0
  3820;C;GCO_2;2423;2;45955.64;45930.14;;;2;35727.83;35723.12;;;1
  3821;C;GCO_1;2424;2;52126.13;52568.61;;;2;32566.62;32740.12;;;0
  3822;C;GCO_2;2424;2;52126.13;51683.63;;;2;32566.62;32393.11;;;1
  3823;C;GCO_1;2425;0;;;;;0;;;;;-1
  3824;C;GCO_2;2425;0;;;;;0;;;;;-1
  3825;C;GCO_1;2426;2;64563.2;64563.2;;;2;42865.49;42865.49;;;-1
  3826;C;GCO_2;2426;2;51695.23;51683.63;;;2;32387.58;32393.11;;;0
  3827;C;GCO_3;2426;2;51695.23;51771.26;;;2;32387.58;32362.03;;;1
  3828;C;GCO_1;2427;2;47996.16;48023.94;;;2;34182.62;34174.38;;;1
  3829;C;GCO_2;2427;2;47996.16;47963.64;;;2;34182.62;34190.12;;;0
  3830;C;GCO_1;2428;2;51153.18;51683.63;;;2;32310.14;32393.11;;;0
  3831;C;GCO_2;2428;2;51153.18;50622.75;;;2;32310.14;32227.16;;;1
  3832;C;GCO_1;2429;2;50593.45;50581.25;;;2;32247.45;32247.87;;;-1
  3833;C;GCO_2;2429;2;50593.45;50597.36;;;2;32247.45;32247.33;;;1
  3834;C;GCO_1;2430;2;63434.48;63434.48;;;2;42731.01;42731.01;;;-1
  3835;C;GCO_2;2430;2;50579.68;50581.25;;;2;32247.93;32247.87;;;1
  3836;C;GCO_1;2431;2;63457.88;63457.88;;;2;42730.22;42730.22;;;-1
  3837;C;GCO_2;2431;2;50612.13;50622.75;;;2;32237.18;32227.16;;;0
  3838;C;GCO_3;2431;2;50612.13;50585.15;;;2;32237.18;32311.58;;;1
  3839;C;GCO_1;2432;2;50185.79;50360.73;;;2;25940.68;25761.84;;;0
  3840;C;GCO_2;2432;2;50185.79;50010.84;;;2;25940.68;26119.53;;;1
  3841;C;GCO_1;2433;2;63913.15;63913.15;;;2;36450.56;36450.56;;;-1
  3842;C;GCO_2;2433;2;50959.79;50360.73;;;2;25909.96;25761.84;;;0
  3843;C;GCO_3;2433;2;50959.79;53560.77;;;2;25909.96;25830.38;;;1
  3844;C;GCO_1;2434;2;49281.64;49622.26;;;2;48511.96;48204.81;;;0
  3845;C;GCO_2;2434;2;62139.7;62476.27;;;2;58989.98;58687.45;;;0
  3846;C;GCO_3;2434;2;49281.64;49272.91;;;2;48511.96;48528.84;;;1
  3847;C;GCO_1;2435;2;61655.45;61655.45;;;2;59649.17;59649.17;;;-1
  3848;C;GCO_2;2435;2;49271.99;49608.57;;;2;48511.99;48205.93;;;0
  3849;C;GCO_3;2435;2;49271.99;49266.04;;;2;48511.99;48524.09;;;1
  3850;C;GCO_1;2436;2;61483.77;61483.77;;;2;59846.64;59846.64;;;-1
  3851;C;GCO_2;2436;2;48976.58;49272.91;;;2;48962.79;48528.84;;;0
  3852;C;GCO_3;2436;2;48976.58;48818.51;;;2;48962.79;49157.4;;;1
  3853;C;GCO_1;2437;2;61483.77;61483.77;;;2;59846.64;59846.64;;;-1
  3854;C;GCO_2;2437;2;48966.59;49266.04;;;2;48962.15;48524.09;;;0
  3855;C;GCO_3;2437;2;48966.59;48799.14;;;2;48962.15;49166.11;;;1
  3856;C;GCO_1;2438;2;61648.63;61648.63;;;2;59688.18;59688.18;;;-1
  3857;C;GCO_2;2438;2;48834.08;48849.64;;;2;49156.81;49156.22;;;1
  3858;C;GCO_3;2438;2;48834.08;48818.51;;;2;49156.81;49157.4;;;0
  3859;C;GCO_1;2439;2;50389.46;50419.37;;;2;25855.36;25876.22;;;1
  3860;C;GCO_2;2439;2;50389.46;50360.73;;;2;25855.36;25761.84;;;0
  3861;C;GCO_1;2440;3;47847.36;47889.04;47891.44;;3;31354.71;31378.95;31375.68;;0
  3862;C;GCO_2;2440;2;47847.36;47805.69;;;2;31354.71;31330.46;;;1
  3863;C;GCO_1;2441;3;48138.58;48093.79;48069.64;;3;32531.23;32519.19;32544.16;;0
  3864;C;GCO_2;2441;3;48138.58;48183.37;48179.91;;3;32531.23;32543.27;32549.79;;1
  3865;C;GCO_1;2442;2;47943.42;47941.39;;;2;34253.44;34301.73;;;0
  3866;C;GCO_2;2442;3;47943.42;47953.8;47953.25;;3;34253.44;34193.55;34193.78;;1
  3867;C;GCO_1;2443;2;47891.23;47941.39;;;2;34311.55;34301.73;;;0
  3868;C;GCO_2;2443;2;47891.23;47841.07;;;2;34311.55;34321.36;;;1
  3869;C;GCO_1;2444;2;48692.91;48671.3;;;2;41507.92;41518.88;;;0
  3870;C;GCO_2;2444;2;48692.91;48705.54;;;2;41507.92;41498.86;;;1
  3871;C;GCO_1;2445;2;47703.36;47759.05;;;2;35806.06;35862.89;;;0
  3872;C;GCO_2;2445;2;47703.36;47645.68;;;2;35806.06;35750.3;;;1
  3873;C;GCO_1;2446;2;59937.64;59938.47;;;2;26185.45;26113.09;;;0
  3874;C;GCO_2;2446;0;;;;;0;;;;;-1
  3875;C;GCO_1;2447;2;47735.9;47758.9;;;2;36049.54;36040.71;;;0
  3876;C;GCO_2;2447;2;47735.9;47726.72;;;2;36049.54;36052.45;;;1
  3877;C;GCO_1;2448;2;48408.45;48408.45;;;2;41171.71;41171.71;;;0
  3878;C;GCO_2;2448;0;;;;;0;;;;;-1
  3879;C;GCO_1;2449;2;47905.57;47887.16;;;2;34041.26;34014.21;;;0
  3880;C;GCO_2;2449;0;;;;;0;;;;;-1
  3881;C;GCO_1;2450;2;45222.05;45228.64;;;2;40631.46;40638.29;;;0
  3882;C;GCO_2;2450;0;;;;;0;;;;;-1
  3883;C;GCO_1;2451;2;45610.52;45661.11;;;2;37135.54;37135.77;;;0
  3884;C;GCO_2;2451;2;45610.52;45573.21;;;2;37135.54;37136.63;;;1
  3885;C;GCO_1;2452;3;48009.46;48037.05;48037.11;;3;48916.42;48897.62;48898.41;;0
  3886;C;GCO_2;2452;2;48009.46;47988.8;;;2;48916.42;48919.62;;;1
  3887;C;GCO_1;2453;2;49766.69;49757.33;;;2;48687.78;48687.49;;;0
  3888;C;GCO_2;2453;2;49766.69;49837.22;;;2;48687.78;48701.63;;;1
  3889;C;GCO_1;2454;3;54557.56;54598.15;54599.01;;3;40854.91;40857.25;40860.35;;0
  3890;C;GCO_2;2454;2;54557.56;54516.98;;;2;40854.91;40852.57;;;1
  3891;C;GCO_1;2455;2;34141.54;34091.75;;;2;39227.21;39190.8;;;0
  3892;C;GCO_2;2455;2;34141.54;34175.88;;;2;39227.21;39250.73;;;1
  3893;C;GCO_1;2456;3;49429.32;49560.88;49561.5;;3;50465.11;50435.88;50433.34;;0
  3894;C;GCO_2;2456;2;49429.32;49393.61;;;2;50465.11;50545.66;;;1
  3895;C;GCO_1;2457;3;49492.76;49527.13;49523.2;;3;50491.68;50462.3;50466.68;;0
  3896;C;GCO_2;2457;3;49492.76;49446.71;49446.71;;3;50491.68;50531.06;50539.1;;1
  3897;C;GCO_1;2458;2;78535.07;78541.66;;;2;25347.76;25354.58;;;0
  3898;C;GCO_2;2458;0;;;;;0;;;;;-1
  3899;C;GCO_1;2459;2;77609.64;77577.83;;;2;25557;25551.54;;;0
  3900;C;GCO_2;2459;2;77609.64;77632.79;;;2;25557;25558.22;;;1
  3901;C;GCO_1;2460;0;;;;;0;;;;;-1
  3902;C;GCO_2;2460;0;;;;;0;;;;;-1
  3903;C;GCO_1;2461;2;47821.78;47769.98;;;2;49243.71;49215.12;;;0
  3904;C;GCO_2;2461;2;47821.78;47866.32;;;2;49243.71;49251.79;;;1
  3905;C;GCO_1;2462;2;55958.2;55964.79;;;2;33930.79;33937.61;;;0
  3906;C;GCO_2;2462;0;;;;;0;;;;;-1
  3907;C;GCO_1;2463;2;52837.29;52787.84;;;2;32779.45;32779.5;;;0
  3908;C;GCO_2;2463;0;;;;;0;;;;;-1
  3909;C;GCO_1;2464;2;39923.18;39819.04;;;2;37253.68;37212.62;;;0
  3910;C;GCO_2;2464;0;;;;;0;;;;;-1
  3911;C;GCO_1;2465;2;48685.3;48675.23;;;2;41587.59;41564.49;;;0
  3912;C;GCO_2;2465;2;48685.3;48686.45;;;2;41587.59;41589.64;;;1
  3913;C;GCO_1;2466;2;45263.44;45228.61;;;2;40945.21;40884.07;;;0
  3914;C;GCO_2;2466;0;;;;;0;;;;;-1
  3915;C;GCO_1;2467;0;;;;;0;;;;;-1
  3916;C;GCO_2;2467;0;;;;;0;;;;;-1
  3917;C;GCO_1;2468;0;;;;;0;;;;;-1
  3918;C;GCO_2;2468;0;;;;;0;;;;;-1
  3919;C;GCO_1;2469;2;62547.08;62536.46;;;2;40334.36;40301.6;;;0
  3920;C;GCO_2;2469;2;62547.08;62554.52;;;2;40334.36;40342.28;;;1
  3921;C;GCO_1;2470;2;55006.93;54984.47;;;2;33489.25;33550.9;;;0
  3922;C;GCO_2;2470;0;;;;;0;;;;;-1
  3923;C;GCO_1;2471;2;45337.29;45343.88;;;2;35533.6;35540.42;;;0
  3924;C;GCO_2;2471;0;;;;;0;;;;;-1
  3925;C;GCO_1;2472;2;55395.41;55327.41;;;2;54066.27;54120.52;;;0
  3926;C;GCO_2;2472;2;55395.41;55440.91;;;2;54066.27;54032.08;;;1
  3927;C;GCO_1;2473;3;54032.2;54055.38;54058.86;;3;53665.47;53651.5;53645.5;;0
  3928;C;GCO_2;2473;2;54032.2;54011.77;;;2;53665.47;53677.78;;;1
  3929;C;GCO_1;2474;2;53548.2;53529.55;;;2;53511.48;53491.74;;;0
  3930;C;GCO_2;2474;2;53548.2;53546.08;;;2;53511.48;53509.44;;;1
  3931;C;GCO_1;2475;2;49865.81;49857.62;;;2;50546.71;50538.23;;;0
  3932;C;GCO_2;2475;0;;;;;0;;;;;-1
  3933;C;GCO_1;2476;2;49262.56;49275.3;;;2;50044.2;50057.38;;;0
  3934;C;GCO_2;2476;0;;;;;0;;;;;-1
  3935;C;GCO_1;2477;2;62663.83;62658.97;;;2;40306.96;40288.24;;;0
  3936;C;GCO_2;2477;2;62663.83;62665.51;;;2;40306.96;40326.46;;;1
  3937;C;GCO_1;2478;2;44688.89;44663.54;;;2;40425.2;40404.71;;;0
  3938;C;GCO_2;2478;2;44688.89;44696.89;;;2;40425.2;40429.2;;;1
  3939;C;GCO_1;2479;3;44984.01;44926.15;44926.19;;3;39887.04;39898.21;39898.4;;0
  3940;C;GCO_2;2479;2;44984.01;45041.87;;;2;39887.04;39875.85;;;1
  3941;C;GCO_1;2480;3;44842.2;44879.28;44879.02;;3;39711.27;39741.8;39741.27;;0
  3942;C;GCO_2;2480;2;44842.2;44800.68;;;2;39711.27;39677.84;;;1
  3943;C;GCO_1;2481;2;48218.78;48249.85;;;2;39498.4;39497.2;;;0
  3944;C;GCO_2;2481;2;48218.78;48187.71;;;2;39498.4;39499.6;;;1
  3945;C;GCO_1;2482;2;47892.59;47840.25;;;2;24628.98;24628.43;;;0
  3946;C;GCO_2;2482;2;47892.59;47934.2;;;2;24628.98;24631.67;;;1
  3947;C;GCO_1;2483;2;53397.08;53371.31;;;2;23965.86;23945.86;;;0
  3948;C;GCO_2;2483;0;;;;;0;;;;;-1
  3949;C;GCO_1;2484;2;60004.86;60011.45;;;2;26081.24;26088.06;;;0
  3950;C;GCO_2;2484;0;;;;;0;;;;;-1
  3951;C;GCO_1;2485;2;68993.27;68984.77;;;2;25721.64;25672.82;;;0
  3952;C;GCO_2;2485;2;68993.27;68997.93;;;2;25721.64;25748.4;;;1
  3953;C;GCO_1;2486;2;69345.83;69365.12;;;2;25725.37;25693.17;;;0
  3954;C;GCO_2;2486;2;69345.83;69340.24;;;2;25725.37;25735.32;;;1
  3955;C;GCO_1;2487;2;74026.88;74002.98;;;2;26081.84;26058.13;;;0
  3956;C;GCO_2;2487;2;74026.88;74033.04;;;2;26081.84;26087.84;;;1
  3957;C;GCO_1;2488;2;82137.71;82154.98;;;2;26210.98;26174.65;;;0
  3958;C;GCO_2;2488;2;82137.71;82131.73;;;2;26210.98;26223.76;;;1
  3959;C;GCO_1;2489;0;;;;;0;;;;;-1
  3960;C;GCO_2;2489;2;54833.03;54833.03;;;2;54043.88;54043.88;;;0
  3961;C;GCO_1;2490;2;49069.47;49060.96;;;2;48376;48365.25;;;0
  3962;C;GCO_2;2490;0;;;;;0;;;;;-1
  3963;C;GCO_1;2491;3;49467.06;49467.06;49467.06;;3;50835.73;50835.73;50835.73;;1
  3964;C;GCO_2;2491;3;49467.06;49467.06;49467.06;;3;50835.73;50835.73;50835.73;;1
  3965;C;GCO_1;2492;2;79660.28;79576.92;;;2;25744.02;25751.12;;;0
  3966;C;GCO_2;2492;2;79660.28;79743.65;;;2;25744.02;25736.92;;;1
  3967;C;GCO_1;2493;2;81470.92;81470.92;;;2;25243.11;25243.11;;;-1
  3968;C;GCO_2;2493;0;;;;;0;;;;;-1
  3969;C;GCO_1;2494;2;59013.86;59005.67;;;2;40031.61;40023.14;;;-1
  3970;C;GCO_2;2494;0;;;;;0;;;;;-1
  3971;C;GCO_1;2495;2;58922.22;59047.26;;;2;38603.08;38486.29;;;0
  3972;C;GCO_2;2495;0;;;;;0;;;;;-1
  3973;C;GCO_1;2496;2;60957.85;60964.01;;;2;38609.76;38616.13;;;0
  3974;C;GCO_2;2496;0;;;;;0;;;;;-1
  3975;C;GCO_1;2497;2;78225.27;78239.68;;;2;25466.06;25430;;;0
  3976;C;GCO_2;2497;2;78225.27;78210.73;;;2;25466.06;25474.3;;;1
  3977;C;GCO_1;2498;2;48768.24;48737.95;;;2;41556.05;41548.8;;;0
  3978;C;GCO_2;2498;2;48768.24;48760.04;;;2;41556.05;41547.57;;;1
  3979;C;GCO_1;2499;2;54336.79;54315.22;;;2;53789.35;53844.27;;;1
  3980;C;GCO_2;2499;2;54336.79;54373.58;;;2;53789.35;53742.5;;;0


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:40);snap_on(i);grid_on(i);ortho_on(i);pDataFolder(p)
  3981;C;NA203;0;1;0;NA203


$$RelFuse;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);outserv(i);nphase(i);nneutral(i)
  3982;C;FU_SE_M50099(1);690;6245;1;fus;0;3;0
  3983;C;FU_SE_M50099;690;6245;1;fus;0;3;0
  3984;C;FU_SE_M50100(1);691;6245;1;fus;0;3;0
  3985;C;FU_SE_M50100;691;6245;1;fus;0;3;0
  3986;C;FU_SE_M50102(1);692;6245;1;fus;0;3;0
  3987;C;FU_SE_M50102;692;6245;1;fus;0;3;0
  3988;C;FU_SE_M50106(1);693;6245;1;fus;0;3;0
  3989;C;FU_SE_M50106;693;6245;1;fus;0;3;0
  3990;C;FU_SE_M50111(1);694;6245;1;fus;0;3;0
  3991;C;FU_SE_M50111;694;6245;1;fus;0;3;0
  3992;C;FU_SE_M50122(1);695;6245;1;fus;0;3;0
  3993;C;FU_SE_M50122;695;6245;1;fus;0;3;0
  3994;C;FU_SE_M50123;696;6245;1;fus;0;3;0
  3995;C;FU_SE_M50129(1);697;6245;1;fus;0;3;0
  3996;C;FU_SE_M50129;697;6245;1;fus;0;3;0
  3997;C;FU_SE_M50134(1);698;6245;1;fus;0;3;0
  3998;C;FU_SE_M50134;698;6245;1;fus;0;3;0
  3999;C;FU_SE_M50135(1);699;6245;1;fus;0;3;0
  4000;C;FU_SE_M50135(2);699;6245;1;fus;0;3;0
  4001;C;FU_SE_M50135;699;6245;1;fus;0;3;0
  4002;C;FU_SE_M50138;700;6245;1;fus;0;3;0
  4003;C;FU_SE_M50139(1);701;6245;1;fus;0;3;0
  4004;C;FU_SE_M50139;701;6245;1;fus;0;3;0
  4005;C;FU_SE_M50141(1);702;6245;1;fus;0;3;0
  4006;C;FU_SE_M50141;702;6245;1;fus;0;3;0
  4007;C;FU_SE_M50144(1);703;6245;1;fus;0;3;0
  4008;C;FU_SE_M50144;703;6245;1;fus;0;3;0
  4009;C;FU_SE_M50145(1);704;6245;1;fus;0;3;0
  4010;C;FU_SE_M50145(2);704;6245;1;fus;0;3;0
  4011;C;FU_SE_M50145;704;6245;1;fus;0;3;0
  4012;C;FU_SE_M50146(1);705;6245;1;fus;0;3;0
  4013;C;FU_SE_M50146;705;6245;1;fus;0;3;0
  4014;C;FU_SE_M50149(1);706;6245;1;fus;0;3;0
  4015;C;FU_SE_M50149;706;6245;1;fus;0;3;0
  4016;C;FU_SE_M50150(1);707;6245;1;fus;0;3;0
  4017;C;FU_SE_M50150;707;6245;1;fus;0;3;0
  4018;C;FU_SE_M50153(1);708;6245;1;fus;0;3;0
  4019;C;FU_SE_M50153;708;6245;1;fus;0;3;0
  4020;C;FU_SE_M50154(1);709;6245;1;fus;0;3;0
  4021;C;FU_SE_M50154;709;6245;1;fus;0;3;0
  4022;C;FU_SE_M50156(1);710;6245;1;fus;0;3;0
  4023;C;FU_SE_M50156;710;6245;1;fus;0;3;0
  4024;C;FU_SE_M50157;711;6245;1;fus;0;3;0
  4025;C;FU_SE_M50162(1);712;6245;1;fus;0;3;0
  4026;C;FU_SE_M50162;712;6245;1;fus;0;3;0
  4027;C;FU_SE_M50163(1);713;6245;1;fus;0;3;0
  4028;C;FU_SE_M50163;713;6245;1;fus;0;3;0
  4029;C;FU_SE_M50169(1);714;6245;1;fus;0;3;0
  4030;C;FU_SE_M50169;714;6245;1;fus;0;3;0
  4031;C;FU_SE_M50171(1);715;6245;1;fus;0;3;0
  4032;C;FU_SE_M50171;715;6245;1;fus;0;3;0
  4033;C;FU_SE_M50172;716;6245;1;fus;0;3;0
  4034;C;FU_SE_M50173(1);717;6245;1;fus;0;3;0
  4035;C;FU_SE_M50173;717;6245;1;fus;0;3;0
  4036;C;FU_SE_M50174(1);718;6245;1;fus;0;3;0
  4037;C;FU_SE_M50174;718;6245;1;fus;0;3;0
  4038;C;FU_SE_M50175(1);719;6245;1;fus;0;3;0
  4039;C;FU_SE_M50175;719;6245;1;fus;0;3;0
  4040;C;FU_SE_M50176(1);720;6245;1;fus;0;3;0
  4041;C;FU_SE_M50176;720;6245;1;fus;0;3;0
  4042;C;FU_SE_M50179(1);721;6245;1;fus;0;3;0
  4043;C;FU_SE_M50179;721;6245;1;fus;0;3;0
  4044;C;FU_SE_M50180(1);722;6245;1;fus;0;3;0
  4045;C;FU_SE_M50180;722;6245;1;fus;0;3;0
  4046;C;FU_SE_M50184(1);723;6245;1;fus;0;3;0
  4047;C;FU_SE_M50184;723;6245;1;fus;0;3;0
  4048;C;FU_SE_M50185(1);724;6245;1;fus;0;3;0
  4049;C;FU_SE_M50185;724;6245;1;fus;0;3;0
  4050;C;FU_SE_M50188(1);725;6245;1;fus;0;3;0
  4051;C;FU_SE_M50188;725;6245;1;fus;0;3;0
  4052;C;FU_SE_M50194(1);726;6245;1;fus;0;3;0
  4053;C;FU_SE_M50194;726;6245;1;fus;0;3;0
  4054;C;FU_SE_M50195(1);727;6245;1;fus;0;3;0
  4055;C;FU_SE_M50195;727;6245;1;fus;0;3;0
  4056;C;FU_SE_M50196(1);728;6245;1;fus;0;3;0
  4057;C;FU_SE_M50196;728;6245;1;fus;0;3;0
  4058;C;FU_SE_M50197;729;6245;1;fus;0;3;0
  4059;C;FU_SE_M50200(1);730;6245;1;fus;0;3;0
  4060;C;FU_SE_M50200;730;6245;1;fus;0;3;0
  4061;C;FU_SE_M50201(1);731;6245;1;fus;0;3;0
  4062;C;FU_SE_M50201;731;6245;1;fus;0;3;0
  4063;C;FU_SE_M50202(1);732;6245;1;fus;0;3;0
  4064;C;FU_SE_M50202;732;6245;1;fus;0;3;0
  4065;C;FU_SE_M50209(1);733;6245;1;fus;0;3;0
  4066;C;FU_SE_M50209;733;6245;1;fus;0;3;0
  4067;C;FU_SE_M50210;734;6245;1;fus;0;3;0
  4068;C;FU_SE_M50225;735;6245;1;fus;0;3;0
  4069;C;FU_SE_M50226;736;6245;1;fus;0;3;0
  4070;C;FU_SE_M50244(1);737;6245;1;fus;0;3;0
  4071;C;FU_SE_M50244;737;6245;1;fus;0;3;0
  4072;C;FU_SE_M50246(1);738;6245;1;fus;0;3;0
  4073;C;FU_SE_M50246;738;6245;1;fus;0;3;0
  4074;C;FU_SE_M50247;739;6245;1;fus;0;3;0
  4075;C;FU_SE_M50249(1);740;6245;1;fus;0;3;0
  4076;C;FU_SE_M50249;740;6245;1;fus;0;3;0
  4077;C;FU_SE_M50251(1);741;6245;1;fus;0;3;0
  4078;C;FU_SE_M50251;741;6245;1;fus;0;3;0
  4079;C;FU_SE_M50253(1);742;6245;1;fus;0;3;0
  4080;C;FU_SE_M50253;742;6245;1;fus;0;3;0
  4081;C;FU_SE_M50259(1);743;6245;1;fus;0;3;0
  4082;C;FU_SE_M50259;743;6245;1;fus;0;3;0
  4083;C;FU_SE_M50261(1);744;6245;1;fus;0;3;0
  4084;C;FU_SE_M50261;744;6245;1;fus;0;3;0
  4085;C;FU_SE_M50262(1);745;6245;1;fus;0;3;0
  4086;C;FU_SE_M50262;745;6245;1;fus;0;3;0
  4087;C;FU_SE_M50276(1);746;6245;1;fus;0;3;0
  4088;C;FU_SE_M50276;746;6245;1;fus;0;3;0
  4089;C;FU_SE_M50280(1);747;6245;1;fus;0;3;0
  4090;C;FU_SE_M50280;747;6245;1;fus;0;3;0
  4091;C;FU_SE_M50289(1);748;6245;1;fus;0;3;0
  4092;C;FU_SE_M50289;748;6245;1;fus;0;3;0
  4093;C;FU_SE_M50290(1);749;6245;1;fus;0;3;0
  4094;C;FU_SE_M50290;749;6245;1;fus;0;3;0
  4095;C;FU_SE_M50292(1);750;6245;1;fus;0;3;0
  4096;C;FU_SE_M50292;750;6245;1;fus;0;3;0
  4097;C;FU_SE_M50293(1);751;6245;1;fus;0;3;0
  4098;C;FU_SE_M50293;751;6245;1;fus;0;3;0
  4099;C;FU_SE_M50294(1);752;6245;1;fus;0;3;0
  4100;C;FU_SE_M50294;752;6245;1;fus;0;3;0
  4101;C;FU_SE_M50295(1);753;6245;1;fus;0;3;0
  4102;C;FU_SE_M50295;753;6245;1;fus;0;3;0
  4103;C;FU_SE_M50296(1);754;6245;1;fus;0;3;0
  4104;C;FU_SE_M50296;754;6245;1;fus;0;3;0
  4105;C;FU_SE_M50297(1);755;6245;1;fus;0;3;0
  4106;C;FU_SE_M50297;755;6245;1;fus;0;3;0
  4107;C;FU_SE_M50299;756;6245;1;fus;0;3;0
  4108;C;FU_SE_M50300(1);757;6245;1;fus;0;3;0
  4109;C;FU_SE_M50300;757;6245;1;fus;0;3;0
  4110;C;FU_SE_M50301(1);758;6245;1;fus;0;3;0
  4111;C;FU_SE_M50301;758;6245;1;fus;0;3;0
  4112;C;FU_SE_M50302(1);759;6245;1;fus;0;3;0
  4113;C;FU_SE_M50302;759;6245;1;fus;0;3;0
  4114;C;FU_SE_M50304(1);760;6245;1;fus;0;3;0
  4115;C;FU_SE_M50304;760;6245;1;fus;0;3;0
  4116;C;FU_SE_M50307(1);761;6245;1;fus;0;3;0
  4117;C;FU_SE_M50307;761;6245;1;fus;0;3;0
  4118;C;FU_SE_M50308(1);762;6245;1;fus;0;3;0
  4119;C;FU_SE_M50308;762;6245;1;fus;0;3;0
  4120;C;FU_SE_M50309(1);763;6245;1;fus;0;3;0
  4121;C;FU_SE_M50309;763;6245;1;fus;0;3;0
  4122;C;FU_SE_M50310(1);764;6245;1;fus;0;3;0
  4123;C;FU_SE_M50310;764;6245;1;fus;0;3;0
  4124;C;FU_SE_M50311(1);765;6245;1;fus;0;3;0
  4125;C;FU_SE_M50311;765;6245;1;fus;0;3;0
  4126;C;FU_SE_M50312(1);766;6245;1;fus;0;3;0
  4127;C;FU_SE_M50312;766;6245;1;fus;0;3;0
  4128;C;FU_SE_M50313(1);767;6245;1;fus;0;3;0
  4129;C;FU_SE_M50313;767;6245;1;fus;0;3;0
  4130;C;FU_SE_M50314(1);768;6245;1;fus;0;3;0
  4131;C;FU_SE_M50314;768;6245;1;fus;0;3;0
  4132;C;FU_SE_M50315(1);769;6245;1;fus;0;3;0
  4133;C;FU_SE_M50315;769;6245;1;fus;0;3;0
  4134;C;FU_SE_SE50110(1);770;6245;1;fus;0;3;0
  4135;C;FU_SE_SE50110;770;6245;1;fus;0;3;0
  4136;C;FU_SE_SE50049;771;6245;1;fus;0;3;0
  4137;C;FU_SE_SE50064;772;6245;1;fus;0;3;0
  4138;C;FU_SE_SE50110(1);772;6245;1;fus;0;3;0
  4139;C;FU_SE_SE50070;773;6245;1;fus;0;3;0
  4140;C;FU_SE_SE50075(1);774;6245;1;fus;0;3;0
  4141;C;FU_SE_SE50075;774;6245;1;fus;0;3;0
  4142;C;FU_SE_SE50076(1);775;6245;1;fus;0;3;0
  4143;C;FU_SE_SE50076;775;6245;1;fus;0;3;0
  4144;C;FU_SE_SE50077(1);776;6245;1;fus;0;3;0
  4145;C;FU_SE_SE50077;776;6245;1;fus;0;3;0
  4146;C;FU_SE_SE50078(1);777;6245;1;fus;0;3;0
  4147;C;FU_SE_SE50078;777;6245;1;fus;0;3;0
  4148;C;FU_SE_SE50079(1);778;6245;1;fus;0;3;0
  4149;C;FU_SE_SE50079;778;6245;1;fus;0;3;0
  4150;C;FU_SE_SE50080(1);779;6245;1;fus;0;3;0
  4151;C;FU_SE_SE50080;779;6245;1;fus;0;3;0
  4152;C;FU_SE_SE50081;780;6245;1;fus;0;3;0
  4153;C;FU_SE_SE50082;781;6245;1;fus;0;3;0
  4154;C;FU_SE_SE50083(1);782;6245;1;fus;0;3;0
  4155;C;FU_SE_SE50083;782;6245;1;fus;0;3;0
  4156;C;FU_SE_SE50084(1);783;6245;1;fus;0;3;0
  4157;C;FU_SE_SE50084;783;6245;1;fus;0;3;0
  4158;C;FU_SE_SE50085;784;6245;1;fus;0;3;0
  4159;C;FU_SE_SE50086;785;6245;1;fus;0;3;0
  4160;C;FU_SE_SE50087(1);786;6245;1;fus;0;3;0
  4161;C;FU_SE_SE50087;786;6245;1;fus;0;3;0
  4162;C;FU_SE_SE50088(1);787;6245;1;fus;0;3;0
  4163;C;FU_SE_SE50088;787;6245;1;fus;0;3;0
  4164;C;FU_SE_SE50089(1);788;6245;1;fus;0;3;0
  4165;C;FU_SE_SE50089;788;6245;1;fus;0;3;0
  4166;C;FU_SE_SE50090(1);789;6245;1;fus;0;3;0
  4167;C;FU_SE_SE50090;789;6245;1;fus;0;3;0
  4168;C;FU_SE_SE50091(1);790;6245;1;fus;0;3;0
  4169;C;FU_SE_SE50091;790;6245;1;fus;0;3;0
  4170;C;FU_SE_SE50092;791;6245;1;fus;0;3;0
  4171;C;FU_SE_SE50093(1);792;6245;1;fus;0;3;0
  4172;C;FU_SE_SE50093;792;6245;1;fus;0;3;0
  4173;C;FU_SE_SE50094(1);793;6245;1;fus;0;3;0
  4174;C;FU_SE_SE50094;793;6245;1;fus;0;3;0
  4175;C;FU_SE_SE50095;794;6245;1;fus;0;3;0
  4176;C;FU_SE_SE50096(1);795;6245;1;fus;0;3;0
  4177;C;FU_SE_SE50096;795;6245;1;fus;0;3;0
  4178;C;FU_SE_SE50108(1);796;6245;1;fus;0;3;0
  4179;C;FU_SE_SE50108;796;6245;1;fus;0;3;0
  4180;C;FU_SE_SE50110(1);797;6245;1;fus;0;3;0
  4181;C;FU_SE_SE50110;797;6245;1;fus;0;3;0
  4182;C;FU_SE_SE50126(1);798;6245;1;fus;0;3;0
  4183;C;FU_SE_SE50126;798;6245;1;fus;0;3;0
  4184;C;FU_SE_SE50132(1);799;6245;1;fus;0;3;0
  4185;C;FU_SE_SE50132;799;6245;1;fus;0;3;0
  4186;C;FU_SE_SE50167(1);800;6245;1;fus;0;3;0
  4187;C;FU_SE_SE50167;800;6245;1;fus;0;3;0
  4188;C;FU_SE_SE50178(1);801;6245;1;fus;0;3;0
  4189;C;FU_SE_SE50178;801;6245;1;fus;0;3;0
  4190;C;FU_SE_SE50187(1);802;6245;1;fus;0;3;0
  4191;C;FU_SE_SE50187;802;6245;1;fus;0;3;0
  4192;C;FU_SE_SE50243(1);803;6245;1;fus;0;3;0
  4193;C;FU_SE_SE50243;803;6245;1;fus;0;3;0
  4194;C;FU_SE_SE50249(1);804;6245;1;fus;0;3;0
  4195;C;FU_SE_SE50249;804;6245;1;fus;0;3;0
  4196;C;FU_SE_SE50250(1);805;6245;1;fus;0;3;0
  4197;C;FU_SE_SE50250;805;6245;1;fus;0;3;0
  4198;C;FU_SE_SE50254(1);806;6245;1;fus;0;3;0
  4199;C;FU_SE_SE50254;806;6245;1;fus;0;3;0
  4200;C;FU_SE_SE50255(1);807;6245;1;fus;0;3;0
  4201;C;FU_SE_SE50255;807;6245;1;fus;0;3;0
  4202;C;FU_SE_SE50256(1);808;6245;1;fus;0;3;0
  4203;C;FU_SE_SE50256;808;6245;1;fus;0;3;0
  4204;C;FU_SE_SE50265(1);809;6245;1;fus;0;3;0
  4205;C;FU_SE_SE50265;809;6245;1;fus;0;3;0
  4206;C;FU_SE_SE50266(1);810;6245;1;fus;0;3;0
  4207;C;FU_SE_SE50266;810;6245;1;fus;0;3;0
  4208;C;FU_SE_SE50267(1);811;6245;1;fus;0;3;0
  4209;C;FU_SE_SE50267;811;6245;1;fus;0;3;0
  4210;C;FU_SE_SE50268(1);812;6245;1;fus;0;3;0
  4211;C;FU_SE_SE50268;812;6245;1;fus;0;3;0
  4212;C;FU_SE_SE50269(1);813;6245;1;fus;0;3;0
  4213;C;FU_SE_SE50269;813;6245;1;fus;0;3;0
  4214;C;FU_SE_SE50271(1);814;6245;1;fus;0;3;0
  4215;C;FU_SE_SE50271;814;6245;1;fus;0;3;0
  4216;C;FU_SE_SE50272(1);815;6245;1;fus;0;3;0
  4217;C;FU_SE_SE50272;815;6245;1;fus;0;3;0
  4218;C;FU_SE_SE50288(1);816;6245;1;fus;0;3;0
  4219;C;FU_SE_SE50288;816;6245;1;fus;0;3;0
  4220;C;FU_SE_SE50290-6(1);817;6245;1;fus;0;3;0
  4221;C;FU_SE_SE50290-6;817;6245;1;fus;0;3;0
  4222;C;FU_SE_SE50299;818;6245;1;fus;0;3;0
  4223;C;FU_SE_SE50318(1);819;6245;1;fus;0;3;0
  4224;C;FU_SE_SE50318;819;6245;1;fus;0;3;0
  4225;C;FU_SE_SE50320;820;6245;1;fus;0;3;0


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  4226;C;Cub1_1546;823;0;28;0;1;2
  4227;C;Cub1_1730;823;0;111;0;1;2
  4228;C;Cub_1;823;0;24;0;1;2
  4229;C;Cub1_1721;824;0;108;0;1;2
  4230;C;Cub1_1973;824;0;187;0;1;2
  4231;C;Cub_1;824;0;123;0;1;2
  4232;C;Cub2_1609;825;1;47;0;1;2
  4233;C;Cub_1;825;1;344;0;1;2
  4234;C;Cub_2;825;0;342;0;1;2
  4235;C;Cub1_1807;826;0;148;0;1;2
  4236;C;Cub2_1647;826;1;88;0;1;2
  4237;C;Cub_1;826;1;149;0;1;2
  4238;C;Cub1_1769;827;0;119;0;1;2
  4239;C;Cub2_1730;827;1;111;0;1;2
  4240;C;Cub_1;827;0;124;0;1;2
  4241;C;Cub1_1653;828;0;93;0;1;2
  4242;C;Cub2_1830;828;1;157;0;1;2
  4243;C;Cub_1;828;1;391;0;1;2
  4244;C;Cub1_1830;829;0;157;0;1;2
  4245;C;Cub2_1866;829;1;165;0;1;2
  4246;C;Cub_1;829;0;156;0;1;2
  4247;C;Cub_2;829;1;389;0;1;2
  4248;C;Cub1_1866;830;0;165;0;1;2
  4249;C;Cub_1;830;1;64;0;1;2
  4250;C;Cub1_1781;831;0;132;0;1;2
  4251;C;Cub_1;831;1;65;0;1;2
  4252;C;Cub1_1717;832;0;103;0;1;2
  4253;C;Cub_1;832;0;43;0;1;2
  4254;C;Cub_2;832;1;34;0;1;2
  4255;C;Cub1_1590;833;0;44;0;1;2
  4256;C;Cub2_1717;833;1;103;0;1;2
  4257;C;Cub_1;833;0;683;0;1;2
  4258;C;Cub1_1719;834;0;105;0;1;2
  4259;C;Cub1_1836;834;1;386;0;1;2
  4260;C;Cub2_1590;834;1;44;0;1;2
  4261;C;Cub_1;834;0;104;0;1;2
  4262;C;Cub2_1719;835;1;105;0;1;2
  4263;C;Cub2_2305;835;1;366;0;1;2
  4264;C;Cub1_1627;836;0;66;0;1;2
  4265;C;Cub_1;836;1;367;0;1;2
  4266;C;Cub_2;836;1;480;0;1;2
  4267;C;Cub1_2000;837;0;219;0;1;2
  4268;C;Cub_1;837;1;67;0;1;2
  4269;C;Cub1_1557;838;0;36;0;1;2
  4270;C;Cub2_2000;838;1;219;0;1;2
  4271;C;Cub_1;838;0;35;0;1;2
  4272;C;Cub1_2107;839;0;263;0;1;2
  4273;C;Cub2_1557;839;1;36;0;1;2
  4274;C;Cub_1;839;0;684;0;1;2
  4275;C;Cub1_2718;840;0;455;0;1;2
  4276;C;Cub2_2107;840;1;263;0;1;2
  4277;C;Cub_1;840;0;68;0;1;2
  4278;C;Cub_2;840;1;69;0;1;2
  4279;C;Cub_3;840;0;392;0;1;2
  4280;C;Cub1_2264;841;0;346;0;1;2
  4281;C;Cub2_1652;841;1;92;0;1;2
  4282;C;Cub_1;841;0;438;0;1;2
  4283;C;Cub1_1652;842;0;92;0;1;2
  4284;C;Cub2_2104;842;1;261;0;1;2
  4285;C;Cub1_2100;844;0;258;0;1;2
  4286;C;Cub1_2104;844;0;261;0;1;2
  4287;C;Cub2_1862;844;1;162;0;1;2
  4288;C;Cub1_1862;845;0;162;0;1;2
  4289;C;Cub1_2091;845;0;250;0;1;2
  4290;C;Cub2_2098;845;1;256;0;1;2
  4291;C;Cub1_2098;846;0;256;0;1;2
  4292;C;Cub2_1648;846;1;89;0;1;2
  4293;C;Cub1_1861;847;0;161;0;1;2
  4294;C;Cub2_1649;847;1;90;0;1;2
  4295;C;Cub2_1861;848;1;161;0;1;2
  4296;C;Cub_1;848;0;91;0;1;2
  4297;C;Cub1_1648;849;0;89;0;1;2
  4298;C;Cub1_1649;849;0;90;0;1;2
  4299;C;Cub2_1942;849;1;184;0;1;2
  4300;C;Cub1_1941;850;0;183;0;1;2
  4301;C;Cub1_1942;850;0;184;0;1;2
  4302;C;Cub2_2053;850;1;244;0;1;2
  4303;C;Cub1_2053;851;0;244;0;1;2
  4304;C;Cub2_1860;851;1;160;0;1;2
  4305;C;Cub_1;851;0;245;0;1;2
  4306;C;Cub1_1609;852;0;47;0;1;2
  4307;C;Cub_1;852;0;53;0;1;2
  4308;C;Cub2_1721;853;1;;0;1;2
  4309;C;Cub_1;853;0;;0;1;2
  4310;C;Cub2_1721;854;1;108;0;1;2
  4311;C;Cub_1;854;0;41;0;1;2
  4312;C;Cub_2;854;1;110;0;1;2
  4313;C;Cub1_2468;857;0;49;0;1;2
  4314;C;Cub_1;857;0;110;0;1;2
  4315;C;Cub1_1611;858;0;50;0;1;2
  4316;C;Cub2_2468;858;1;49;0;1;2
  4317;C;Cub_3;858;0;102;0;1;2
  4318;C;Cub_4;858;1;495;0;1;2
  4319;C;Cub1_1859;859;0;159;0;1;2
  4320;C;Cub2_1611;859;1;50;0;1;2
  4321;C;Cub1_1612;860;0;51;0;1;2
  4322;C;Cub1_1613;860;0;52;0;1;2
  4323;C;Cub2_1859;860;1;159;0;1;2
  4324;C;Cub1_2017;861;0;228;0;1;2
  4325;C;Cub1_2489;861;0;226;0;1;2
  4326;C;Cub2_1613;861;1;52;0;1;2
  4327;C;Cub1_1983;862;0;209;0;1;2
  4328;C;Cub1_2486;862;0;208;0;1;2
  4329;C;Cub2_2017;862;1;228;0;1;2
  4330;C;Cub_1;862;0;424;0;1;2
  4331;C;Cub_2;862;0;399;0;1;2
  4332;C;Cub1_2479;863;0;177;0;1;2
  4333;C;Cub2_1983;863;1;209;0;1;2
  4334;C;Cub_1;863;0;178;0;1;2
  4335;C;Cub1_1646;864;0;87;0;1;2
  4336;C;Cub_1;864;1;85;0;1;2
  4337;C;Cub_2;864;0;86;0;1;2
  4338;C;Cub1_1647;865;0;88;0;1;2
  4339;C;Cub2_1646;865;1;87;0;1;2
  4340;C;Cub1_2023;866;0;233;0;1;2
  4341;C;Cub_1;866;1;315;0;1;2
  4342;C;Cub1_2169;867;0;292;0;1;2
  4343;C;Cub2_2023;867;1;233;0;1;2
  4344;C;Cub1_1860;868;0;160;0;1;2
  4345;C;Cub2_1615;868;1;54;0;1;2
  4346;C;Cub1_1619;869;0;58;0;1;2
  4347;C;Cub2_2231;869;1;323;0;1;2
  4348;C;Cub_1;869;0;56;0;1;2
  4349;C;Cub1_1864;870;0;163;0;1;2
  4350;C;Cub2_1619;870;1;58;0;1;2
  4351;C;Cub1_1620;871;0;59;0;1;2
  4352;C;Cub1_1621;871;0;60;0;1;2
  4353;C;Cub2_1864;871;1;163;0;1;2
  4354;C;Cub1_2206;872;0;309;0;1;2
  4355;C;Cub1_2617;872;0;435;0;1;2
  4356;C;Cub2_1621;872;1;60;0;1;2
  4357;C;Cub2_2208;872;1;310;0;1;2
  4358;C;Cub1_1776;873;0;128;0;1;2
  4359;C;Cub2_2206;873;1;309;0;1;2
  4360;C;Cub_1;873;0;127;0;1;2
  4361;C;Cub1_1622;874;0;61;0;1;2
  4362;C;Cub1_1623;874;0;62;0;1;2
  4363;C;Cub2_1776;874;1;128;0;1;2
  4364;C;Cub2_1620;875;1;59;0;1;2
  4365;C;Cub_1;875;0;164;0;1;2
  4366;C;Cub2_1627;876;1;66;0;1;2
  4367;C;Cub_1;876;0;166;0;1;2
  4368;C;Cub1_1868;877;0;167;0;1;2
  4369;C;Cub2_1633;877;1;73;0;1;2
  4370;C;Cub1_1634;878;0;74;0;1;2
  4371;C;Cub1_1635;878;0;75;0;1;2
  4372;C;Cub2_1868;878;1;167;0;1;2
  4373;C;Cub1_2001;879;0;220;0;1;2
  4374;C;Cub_2;879;0;115;0;1;2
  4375;C;Cub_3;879;1;71;0;1;2
  4376;C;Cub1_1756;880;0;116;0;1;2
  4377;C;Cub2_2001;880;1;220;0;1;2
  4378;C;Cub1_1633;881;0;73;0;1;2
  4379;C;Cub2_1756;881;1;116;0;1;2
  4380;C;Cub_1;881;1;77;0;1;2
  4381;C;Cub1_1639;882;0;80;0;1;2
  4382;C;Cub_1;882;0;79;0;1;2
  4383;C;Cub_2;882;1;78;0;1;2
  4384;C;Cub1_1869;883;0;168;0;1;2
  4385;C;Cub2_1639;883;1;80;0;1;2
  4386;C;Cub1_1640;884;0;81;0;1;2
  4387;C;Cub1_1641;884;0;82;0;1;2
  4388;C;Cub2_1869;884;1;168;0;1;2
  4389;C;Cub1_2010;885;0;224;0;1;2
  4390;C;Cub1_2012;885;0;225;0;1;2
  4391;C;Cub2_1641;885;1;82;0;1;2
  4392;C;Cub1_2141;886;0;274;0;1;2
  4393;C;Cub1_2142;886;0;275;0;1;2
  4394;C;Cub2_2012;886;1;225;0;1;2
  4395;C;Cub1_2002;887;0;221;0;1;2
  4396;C;Cub2_2141;887;1;274;0;1;2
  4397;C;Cub_1;887;0;222;0;1;2
  4398;C;Cub1_2040;888;0;236;0;1;2
  4399;C;Cub2_2002;888;1;221;0;1;2
  4400;C;Cub_1;888;0;235;0;1;2
  4401;C;Cub_1;889;1;230;0;1;2
  4402;C;Cub_2;889;1;232;0;1;2
  4403;C;Cub1_2063;890;0;246;0;1;2
  4404;C;Cub_1;890;0;247;0;1;2
  4405;C;Cub_2;890;0;232;0;1;2
  4406;C;Cub1_2046;891;0;242;0;1;2
  4407;C;Cub2_2063;891;1;246;0;1;2
  4408;C;Cub_1;891;0;238;0;1;2
  4409;C;Cub_2;891;0;398;0;1;2
  4410;C;Cub1_2044;892;0;240;0;1;2
  4411;C;Cub2_2046;892;1;242;0;1;2
  4412;C;Cub_1;892;0;241;0;1;2
  4413;C;Cub1_1642;893;0;83;0;1;2
  4414;C;Cub1_1643;893;0;84;0;1;2
  4415;C;Cub2_2044;893;1;240;0;1;2
  4416;C;Cub2_1643;894;1;84;0;1;2
  4417;C;Cub_1;894;0;94;0;1;2
  4418;C;Cub1_2209;895;0;311;0;1;2
  4419;C;Cub2_2169;895;1;292;0;1;2
  4420;C;Cub1_1615;896;0;54;0;1;2
  4421;C;Cub2_2209;896;1;311;0;1;2
  4422;C;Cub_1;896;1;55;0;1;2
  4423;C;Cub_2;896;0;375;0;1;2
  4424;C;Cub1_1975;897;0;201;0;1;2
  4425;C;Cub1_1976;897;0;202;0;1;2
  4426;C;Cub1_2506;897;0;304;0;1;2
  4427;C;Cub_1;897;0;55;0;1;2
  4428;C;Cub1_1784;898;0;134;0;1;2
  4429;C;Cub2_1976;898;1;202;0;1;2
  4430;C;Cub2_1784;899;1;134;0;1;2
  4431;C;Cub_1;899;1;141;0;1;2
  4432;C;Cub_2;899;0;140;0;1;2
  4433;C;Cub_1;900;1;334;0;1;2
  4434;C;Cub_2;900;0;141;0;1;2
  4435;C;Cub1_1618;901;0;57;0;1;2
  4436;C;Cub_1;901;1;56;0;1;2
  4437;C;Cub_2;901;0;130;0;1;2
  4438;C;Cub1_1893;903;0;172;0;1;2
  4439;C;Cub_2;903;1;130;0;1;2
  4440;C;Cub_4;903;1;376;0;1;2
  4441;C;Cub1_1778;905;0;129;0;1;2
  4442;C;Cub2_1708;905;1;99;0;1;2
  4443;C;Cub_1;905;0;478;0;1;2
  4444;C;Cub1_1828;906;0;155;0;1;2
  4445;C;Cub_2;906;0;349;0;1;2
  4446;C;Cub_3;906;1;146;0;1;2
  4447;C;Cub1_1734;907;0;114;0;1;2
  4448;C;Cub2_1828;907;1;155;0;1;2
  4449;C;Cub1_1774;908;0;126;0;1;2
  4450;C;Cub_1;908;1;406;0;1;2
  4451;C;Cub1_1551;909;0;32;0;1;2
  4452;C;Cub2_1774;909;1;126;0;1;2
  4453;C;Cub_1;909;0;150;0;1;2
  4454;C;Cub1_2242;910;0;331;0;1;2
  4455;C;Cub2_2236;910;1;327;0;1;2
  4456;C;Cub_1;910;0;686;0;1;2
  4457;C;Cub1_1980;912;0;203;0;1;2
  4458;C;Cub_1;912;0;207;0;1;2
  4459;C;Cub_1;913;1;40;0;1;2
  4460;C;Cub_2;913;0;131;0;1;2
  4461;C;Cub1_1764;915;0;118;0;1;2
  4462;C;Cub_1;915;0;682;0;1;2
  4463;C;Cub_2;915;1;131;0;1;2
  4464;C;Cub1_1695;916;0;98;0;1;2
  4465;C;Cub2_1764;916;1;118;0;1;2
  4466;C;Cub_1;916;0;117;0;1;2
  4467;C;Cub2_1695;917;1;98;0;1;2
  4468;C;Cub_1;917;0;95;0;1;2
  4469;C;Cub_2;917;1;504;0;1;2
  4470;C;Cub1_2240;918;0;330;0;1;2
  4471;C;Cub_1;918;1;329;0;1;2
  4472;C;Cub_2;918;0;687;0;1;2
  4473;C;Cub2_2244;919;1;332;0;1;2
  4474;C;Cub_1;919;0;171;0;1;2
  4475;C;Cub_2(1);919;1;169;0;1;2
  4476;C;Cub_3;919;0;381;0;1;2
  4477;C;Cub_1;920;0;503;0;1;2
  4478;C;Cub_2;920;0;378;0;1;2
  4479;C;Cub_3;920;0;1844;0;1;2
  4480;C;Cub_5;921;1;338;0;1;2
  4481;C;Cub_6;921;0;499;0;1;2
  4482;C;Cub_7;921;1;339;0;1;2
  4483;C;Cub_1;923;1;154;0;1;2
  4484;C;Cub_2;923;0;153;0;1;2
  4485;C;Cub_4;923;0;112;0;1;2
  4486;C;Cub_5;923;1;248;0;1;2
  4487;C;Cub_6;923;1;388;0;1;2
  4488;C;Cub_1;924;1;72;0;1;2
  4489;C;Cub_2;924;0;69;0;1;2
  4490;C;Cub_3;924;0;70;0;1;2
  4491;C;Cub2_1781;925;1;132;0;1;2
  4492;C;Cub_1;925;0;151;0;1;2
  4493;C;Cub_2;925;0;152;0;1;2
  4494;C;Cub1_2163;926;0;289;0;1;2
  4495;C;Cub_1;926;0;149;0;1;2
  4496;C;Cub_2;926;0;288;0;1;2
  4497;C;Cub1_2109;927;0;266;0;1;2
  4498;C;Cub2_2108;927;1;264;0;1;2
  4499;C;Cub2_2163;927;1;289;0;1;2
  4500;C;Cub_1;927;1;390;0;1;2
  4501;C;Cub_2;927;0;513;0;1;2
  4502;C;Cub2_2109;928;1;266;0;1;2
  4503;C;Cub_1;928;0;243;0;1;2
  4504;C;Cub_2;928;0;265;0;1;2
  4505;C;Cub1_1894;929;0;173;0;1;2
  4506;C;Cub2_1895;929;1;174;0;1;2
  4507;C;Cub_1;931;1;229;0;1;2
  4508;C;Cub_2;931;1;227;0;1;2
  4509;C;Cub_1;932;0;231;0;1;2
  4510;C;Cub_2;932;1;235;0;1;2
  4511;C;Cub_3;932;0;230;0;1;2
  4512;C;Cub2_2040;933;1;236;0;1;2
  4513;C;Cub_1;933;0;237;0;1;2
  4514;C;Cub2_2091;934;1;250;0;1;2
  4515;C;Cub_1;934;0;249;0;1;2
  4516;C;Cub_2;934;0;257;0;1;2
  4517;C;Cub2_2092;935;1;251;0;1;2
  4518;C;Cub_1;935;1;249;0;1;2
  4519;C;Cub_2;935;1;254;0;1;2
  4520;C;Cub_3;935;1;255;0;1;2
  4521;C;Cub1_2092;936;0;251;0;1;2
  4522;C;Cub1_2909;936;0;467;0;1;2
  4523;C;Cub_1;936;0;253;0;1;2
  4524;C;Cub_2;936;1;252;0;1;2
  4525;C;Cub1_2105;937;0;262;0;1;2
  4526;C;Cub2_2100;937;1;258;0;1;2
  4527;C;Cub2_2105;938;1;262;0;1;2
  4528;C;Cub_1;938;0;259;0;1;2
  4529;C;Cub_2;938;1;260;0;1;2
  4530;C;Cub1_2108;939;0;264;0;1;2
  4531;C;Cub_1;939;0;267;0;1;2
  4532;C;Cub1_1988;940;0;211;0;1;2
  4533;C;Cub2_1986;940;1;210;0;1;2
  4534;C;Cub1_1986;941;0;210;0;1;2
  4535;C;Cub1_2125;941;0;273;0;1;2
  4536;C;Cub2_1894;941;1;173;0;1;2
  4537;C;Cub_1;941;0;397;0;1;2
  4538;C;Cub2_2142;942;1;275;0;1;2
  4539;C;Cub_1;942;0;469;0;1;2
  4540;C;Cub_1;943;1;325;0;1;2
  4541;C;Cub_2;943;0;277;0;1;2
  4542;C;Cub_3;943;1;377;0;1;2
  4543;C;Cub2_2500;944;1;279;0;1;2
  4544;C;Cub_1;944;1;278;0;1;2
  4545;C;Cub_2;944;0;39;0;1;2
  4546;C;Cub_3(1);944;0;515;0;1;2
  4547;C;Cub_3;944;0;377;0;1;2
  4548;C;Cub1_2500;945;0;279;0;1;2
  4549;C;Cub2_2146;945;1;280;0;1;2
  4550;C;Cub1_2300;946;0;362;0;1;2
  4551;C;Cub2_2291;946;1;358;0;1;2
  4552;C;Cub_1;946;0;360;0;1;2
  4553;C;Cub_2;946;0;531;0;1;2
  4554;C;Cub1_2179;947;0;298;0;1;2
  4555;C;Cub2_2147;947;1;281;0;1;2
  4556;C;Cub1_2148;948;0;282;0;1;2
  4557;C;Cub2_2173;948;1;295;0;1;2
  4558;C;Cub_1;948;0;294;0;1;2
  4559;C;Cub1_2157;949;0;287;0;1;2
  4560;C;Cub2_2149;949;1;283;0;1;2
  4561;C;Cub1_2181;950;0;300;0;1;2
  4562;C;Cub2_2150;950;1;284;0;1;2
  4563;C;Cub_1;950;0;301;0;1;2
  4564;C;Cub1_2501;951;0;285;0;1;2
  4565;C;Cub2_2181;951;1;300;0;1;2
  4566;C;Cub1_2151;952;0;286;0;1;2
  4567;C;Cub2_2501;952;1;285;0;1;2
  4568;C;Cub2_2151;953;1;286;0;1;2
  4569;C;Cub_1;953;0;345;0;1;2
  4570;C;Cub_2;953;0;314;0;1;2
  4571;C;Cub_3;953;0;313;0;1;2
  4572;C;Cub_4;953;1;384;0;1;2
  4573;C;Cub1_2147;954;0;281;0;1;2
  4574;C;Cub2_2148;954;1;282;0;1;2
  4575;C;Cub_1;954;0;291;0;1;2
  4576;C;Cub1_2173;955;0;295;0;1;2
  4577;C;Cub2_2272;955;1;347;0;1;2
  4578;C;Cub_1;955;0;307;0;1;2
  4579;C;Cub1_2272;956;0;347;0;1;2
  4580;C;Cub1_2624;956;0;439;0;1;2
  4581;C;Cub2_2197;956;1;306;0;1;2
  4582;C;Cub_1;956;0;348;0;1;2
  4583;C;Cub1_2197;957;0;306;0;1;2
  4584;C;Cub_1;957;0;297;0;1;2
  4585;C;Cub1_2150;960;0;284;0;1;2
  4586;C;Cub2_2157;960;1;287;0;1;2
  4587;C;Cub2_2242;962;1;331;0;1;2
  4588;C;Cub_1;962;0;324;0;1;2
  4589;C;Cub_2;962;0;688;0;1;2
  4590;C;Cub1_2244;963;0;332;0;1;2
  4591;C;Cub2_2240;963;1;330;0;1;2
  4592;C;Cub_1;963;0;689;0;1;2
  4593;C;Cub_4;964;0;338;0;1;2
  4594;C;Cub_5;964;0;337;0;1;2
  4595;C;Cub1_1708;967;0;99;0;1;2
  4596;C;Cub1_2278;967;0;351;0;1;2
  4597;C;Cub_2;967;0;356;0;1;2
  4598;C;Cub_3;967;0;410;0;1;2
  4599;C;Cub1_2290;968;0;357;0;1;2
  4600;C;Cub2_2278;968;1;351;0;1;2
  4601;C;Cub1_2279;969;0;352;0;1;2
  4602;C;Cub2_2290;969;1;357;0;1;2
  4603;C;Cub_1;969;0;355;0;1;2
  4604;C;Cub2_2279;970;1;352;0;1;2
  4605;C;Cub_1;970;0;353;0;1;2
  4606;C;Cub_2;970;0;354;0;1;2
  4607;C;Cub_1;971;1;113;0;1;2
  4608;C;Cub_2;971;0;361;0;1;2
  4609;C;Cub_3;971;0;30;0;1;2
  4610;C;Cub_4;971;0;510;0;1;2
  4611;C;Cub_5;971;0;677;0;1;2
  4612;C;Cub1_2146;972;0;280;0;1;2
  4613;C;Cub2_2300;972;1;362;0;1;2
  4614;C;Cub_1;972;0;365;0;1;2
  4615;C;Cub_2;972;0;393;0;1;2
  4616;C;Cub1_2305;973;0;366;0;1;2
  4617;C;Cub_3;973;0;400;0;1;2
  4618;C;Cub_4;973;0;367;0;1;2
  4619;C;Cub_5;973;0;525;0;1;2
  4620;C;Cub_1;974;0;369;0;1;2
  4621;C;Cub_2;974;0;316;0;1;2
  4622;C;Cub1_1996;975;0;217;0;1;2
  4623;C;Cub2_1893;975;1;172;0;1;2
  4624;C;Cub1_1907;976;0;179;0;1;2
  4625;C;Cub2_2479;976;1;177;0;1;2
  4626;C;Cub2_1907;977;1;179;0;1;2
  4627;C;Cub_1;977;0;180;0;1;2
  4628;C;Cub1_1895;978;0;174;0;1;2
  4629;C;Cub2_1996;978;1;217;0;1;2
  4630;C;Cub_1;978;0;175;0;1;2
  4631;C;Cub_2;978;0;473;0;1;2
  4632;C;Cub1_2236;979;0;327;0;1;2
  4633;C;Cub2_1551;979;1;32;0;1;2
  4634;C;Cub1_1994;981;0;216;0;1;2
  4635;C;Cub2_1988;981;1;211;0;1;2
  4636;C;Cub1_1989;982;0;212;0;1;2
  4637;C;Cub2_1994;982;1;216;0;1;2
  4638;C;Cub_1;982;0;395;0;1;2
  4639;C;Cub1_2191;983;0;302;0;1;2
  4640;C;Cub2_1989;983;1;212;0;1;2
  4641;C;Cub1_1990;984;0;213;0;1;2
  4642;C;Cub1_2614;984;0;433;0;1;2
  4643;C;Cub2_2191;984;1;302;0;1;2
  4644;C;Cub_1;984;0;303;0;1;2
  4645;C;Cub1_2122;985;0;271;0;1;2
  4646;C;Cub2_1990;985;1;213;0;1;2
  4647;C;Cub_1;985;0;270;0;1;2
  4648;C;Cub_2;985;1;269;0;1;2
  4649;C;Cub1_1991;986;0;214;0;1;2
  4650;C;Cub2_2122;986;1;271;0;1;2
  4651;C;Cub1_1992;987;0;215;0;1;2
  4652;C;Cub2_1991;987;1;214;0;1;2
  4653;C;Cub1_2118;988;0;268;0;1;2
  4654;C;Cub1_2149;988;0;283;0;1;2
  4655;C;Cub2_1992;988;1;215;0;1;2
  4656;C;Cub_1;988;0;520;0;1;2
  4657;C;Cub_1;989;0;239;0;1;2
  4658;C;Cub_2;989;1;241;0;1;2
  4659;C;Cub1_2611;990;0;432;0;1;2
  4660;C;Cub2_2165;990;1;290;0;1;2
  4661;C;Cub1_2610;991;0;431;0;1;2
  4662;C;Cub2_2204;992;1;308;0;1;2
  4663;C;Cub1_2228;993;0;317;0;1;2
  4664;C;Cub_1;993;1;22;0;1;2
  4665;C;Cub_2;993;0;23;0;1;2
  4666;C;Cub_3;993;1;316;0;1;2
  4667;C;Cub1_2229;994;0;318;0;1;2
  4668;C;Cub2_2228;994;1;317;0;1;2
  4669;C;Cub_1;994;0;293;0;1;2
  4670;C;Cub2_2229;995;1;318;0;1;2
  4671;C;Cub_1;995;0;312;0;1;2
  4672;C;Cub_2;995;1;320;0;1;2
  4673;C;Cub1_2231;996;0;322;0;1;2
  4674;C;Cub_1;996;0;133;0;1;2
  4675;C;Cub_2;996;0;319;0;1;2
  4676;C;Cub1_2740;997;0;460;0;1;2
  4677;C;Cub2_2255;997;1;340;0;1;2
  4678;C;Cub_1;997;0;344;0;1;2
  4679;C;Cub_1;998;0;502;0;1;2
  4680;C;Cub_2;998;1;342;0;1;2
  4681;C;Cub_3;998;1;24;0;1;2
  4682;C;Cub1_2627;999;0;440;0;1;2
  4683;C;Cub2_2301;1000;1;363;0;1;2
  4684;C;Cub_3;1001;0;372;0;1;2
  4685;C;Cub_4;1001;0;482;0;1;2
  4686;C;Cub_5;1001;0;374;0;1;2
  4687;C;Cub_7;1001;1;370;0;1;2
  4688;C;Cub_3(1);1002;1;474;0;1;2
  4689;C;Cub_3;1002;1;;0;1;2
  4690;C;Cub_5;1002;1;371;0;1;2
  4691;C;Cub_6;1002;1;374;0;1;2
  4692;C;Cub_7(1);1002;1;;0;1;2
  4693;C;Cub_1;1003;0;78;0;1;2
  4694;C;Cub_2;1003;0;77;0;1;2
  4695;C;Cub_3;1003;0;524;0;1;2
  4696;C;Cub_1;1004;1;381;0;1;2
  4697;C;Cub_2;1004;0;511;0;1;2
  4698;C;Cub_1;1007;0;382;0;1;2
  4699;C;Cub_2;1007;0;512;0;1;2
  4700;C;Cub_3;1007;0;516;0;1;2
  4701;C;Cub_1;1008;0;518;0;1;2
  4702;C;Cub_2;1008;0;383;0;1;2
  4703;C;Cub_1;1009;1;392;0;1;2
  4704;C;Cub_2;1009;0;536;0;1;2
  4705;C;Cub_1;1010;0;519;0;1;2
  4706;C;Cub_2;1010;0;384;0;1;2
  4707;C;Cub_1;1011;1;397;0;1;2
  4708;C;Cub_2;1011;0;522;0;1;2
  4709;C;Cub_1;1012;0;385;0;1;2
  4710;C;Cub_2;1012;0;523;0;1;2
  4711;C;Cub_1;1014;0;390;0;1;2
  4712;C;Cub_2;1014;0;535;0;1;2
  4713;C;Cub_1;1015;0;389;0;1;2
  4714;C;Cub_2;1015;0;534;0;1;2
  4715;C;Cub_1;1016;0;526;0;1;2
  4716;C;Cub_2;1016;0;386;0;1;2
  4717;C;Cub_4;1017;0;341;0;1;2
  4718;C;Cub_5;1017;0;339;0;1;2
  4719;C;Cub1_2524;1020;0;401;0;1;2
  4720;C;Cub_1;1020;1;37;0;1;2
  4721;C;Cub_2;1023;0;46;0;1;2
  4722;C;Cub_3;1023;0;38;0;1;2
  4723;C;Cub_4;1023;0;325;0;1;2
  4724;C;Cub1_2705;1024;0;444;0;1;2
  4725;C;Cub2_1612;1024;1;51;0;1;2
  4726;C;Cub_1;1024;0;158;0;1;2
  4727;C;Cub1_2706;1025;0;445;0;1;2
  4728;C;Cub_1;1025;1;178;0;1;2
  4729;C;Cub_2;1025;0;85;0;1;2
  4730;C;Cub_3;1025;0;176;0;1;2
  4731;C;Cub1_2708;1026;0;447;0;1;2
  4732;C;Cub2_1807;1026;1;148;0;1;2
  4733;C;Cub_1;1026;0;147;0;1;2
  4734;C;Cub_2;1026;0;181;0;1;2
  4735;C;Cub_3;1026;0;45;0;1;2
  4736;C;Cub1_2712;1027;0;450;0;1;2
  4737;C;Cub2_1623;1027;1;62;0;1;2
  4738;C;Cub_1;1027;0;63;0;1;2
  4739;C;Cub2_1635;1028;1;75;0;1;2
  4740;C;Cub_1;1028;0;76;0;1;2
  4741;C;Cub_2;1028;0;456;0;1;2
  4742;C;Cub_1;1029;1;97;0;1;2
  4743;C;Cub_2;1029;0;329;0;1;2
  4744;C;Cub_3;1030;1;356;0;1;2
  4745;C;Cub_5;1030;0;146;0;1;2
  4746;C;Cub_6;1030;1;382;0;1;2
  4747;C;Cub1_2548;1031;0;412;0;1;2
  4748;C;Cub_1;1031;0;101;0;1;2
  4749;C;Cub_2;1031;1;68;0;1;2
  4750;C;Cub_3;1031;0;100;0;1;2
  4751;C;Cub_1;1033;1;145;0;1;2
  4752;C;Cub_2;1033;0;142;0;1;2
  4753;C;Cub_3;1033;0;154;0;1;2
  4754;C;Cub1_2559;1034;0;417;0;1;2
  4755;C;Cub_1;1034;1;265;0;1;2
  4756;C;Cub_2;1034;0;537;0;1;2
  4757;C;Cub1_2552;1035;0;414;0;1;2
  4758;C;Cub1_2554;1037;0;415;0;1;2
  4759;C;Cub1_2555;1038;0;416;0;1;2
  4760;C;Cub2_1908;1040;1;181;0;1;2
  4761;C;Cub_1;1040;0;420;0;1;2
  4762;C;Cub_1;1041;0;;0;1;2
  4763;C;Cub_2;1041;1;473;0;1;2
  4764;C;Cub1_2568;1042;0;419;0;1;2
  4765;C;Cub2_2125;1042;1;273;0;1;2
  4766;C;Cub1_2584;1043;0;423;0;1;2
  4767;C;Cub2_2118;1043;1;268;0;1;2
  4768;C;Cub_3;1044;0;421;0;1;2
  4769;C;Cub_4;1044;1;185;0;1;2
  4770;C;Cub1_2578;1045;0;422;0;1;2
  4771;C;Cub2_1941;1045;1;183;0;1;2
  4772;C;Cub2_1973;1046;1;187;0;1;2
  4773;C;Cub_1;1046;0;200;0;1;2
  4774;C;Cub1_2545;1047;0;409;0;1;2
  4775;C;Cub2_1975;1047;1;201;0;1;2
  4776;C;Cub1_2533;1048;0;403;0;1;2
  4777;C;Cub2_1980;1048;1;203;0;1;2
  4778;C;Cub_1;1048;1;218;0;1;2
  4779;C;Cub1_2585;1049;0;425;0;1;2
  4780;C;Cub2_2486;1049;1;208;0;1;2
  4781;C;Cub1_2551;1050;0;413;0;1;2
  4782;C;Cub2_1778;1050;1;129;0;1;2
  4783;C;Cub1_2587;1051;0;426;0;1;2
  4784;C;Cub1_2588;1052;0;427;0;1;2
  4785;C;Cub2_2010;1052;1;224;0;1;2
  4786;C;Cub2_2489;1053;1;226;0;1;2
  4787;C;Cub_1;1053;0;227;0;1;2
  4788;C;Cub_1;1055;0;234;0;1;2
  4789;C;Cub_3;1055;0;143;0;1;2
  4790;C;Cub_4;1055;0;685;0;1;2
  4791;C;Cub_5(1);1055;0;333;0;1;2
  4792;C;Cub_5;1055;0;527;0;1;2
  4793;C;Cub_6(1);1055;0;508;0;1;2
  4794;C;Cub_6;1055;0;521;0;1;2
  4795;C;Cub_7;1055;0;509;0;1;2
  4796;C;Cub_1;1056;1;237;0;1;2
  4797;C;Cub_2;1056;0;464;0;1;2
  4798;C;Cub1_2915;1063;0;468;0;1;2
  4799;C;Cub1_2680;1065;0;442;0;1;2
  4800;C;Cub2_1546;1065;1;28;0;1;2
  4801;C;Cub1_2700;1066;0;443;0;1;2
  4802;C;Cub2_1769;1066;1;119;0;1;2
  4803;C;Cub2_2264;1068;1;346;0;1;2
  4804;C;Cub_1;1068;0;448;0;1;2
  4805;C;Cub1_2711;1069;0;449;0;1;2
  4806;C;Cub2_1622;1069;1;61;0;1;2
  4807;C;Cub_2;1070;1;63;0;1;2
  4808;C;Cub_3;1070;0;451;0;1;2
  4809;C;Cub1_2715;1071;0;452;0;1;2
  4810;C;Cub2_1618;1071;1;57;0;1;2
  4811;C;Cub1_2716;1072;0;453;0;1;2
  4812;C;Cub2_1653;1072;1;93;0;1;2
  4813;C;Cub1_2717;1073;0;454;0;1;2
  4814;C;Cub1_2722;1076;0;457;0;1;2
  4815;C;Cub2_1634;1076;1;74;0;1;2
  4816;C;Cub2_1640;1077;1;81;0;1;2
  4817;C;Cub_1;1077;0;458;0;1;2
  4818;C;Cub1_2725;1078;0;459;0;1;2
  4819;C;Cub2_1642;1078;1;83;0;1;2
  4820;C;Cub1_2798;1079;0;461;0;1;2
  4821;C;Cub_2;1079;0;135;0;1;2
  4822;C;Cub_3;1079;0;138;0;1;2
  4823;C;Cub_4;1079;1;136;0;1;2
  4824;C;Cub_1;1081;1;138;0;1;2
  4825;C;Cub_2;1081;0;137;0;1;2
  4826;C;Cub_3;1081;0;185;0;1;2
  4827;C;Cub1_2876;1082;0;462;0;1;2
  4828;C;Cub2_2143;1084;1;276;0;1;2
  4829;C;Cub_1;1086;0;430;0;1;2
  4830;C;Cub_2;1086;1;288;0;1;2
  4831;C;Cub1_2165;1087;0;290;0;1;2
  4832;C;Cub_1;1089;1;297;0;1;2
  4833;C;Cub_2;1089;0;296;0;1;2
  4834;C;Cub1_2291;1090;0;358;0;1;2
  4835;C;Cub2_2179;1090;1;298;0;1;2
  4836;C;Cub_1;1090;0;299;0;1;2
  4837;C;Cub1_2507;1093;0;305;0;1;2
  4838;C;Cub1_2615;1093;0;434;0;1;2
  4839;C;Cub2_2506;1093;1;304;0;1;2
  4840;C;Cub1_2953;1094;0;470;0;1;2
  4841;C;Cub2_2507;1094;1;305;0;1;2
  4842;C;Cub1_2204;1095;0;308;0;1;2
  4843;C;Cub2_2276;1099;1;350;0;1;2
  4844;C;Cub2_2516;1101;1;364;0;1;2
  4845;C;Cub_1;1102;0;528;0;1;2
  4846;C;Cub_2;1102;1;387;0;1;2
  4847;C;Cub_1;1103;0;529;0;1;2
  4848;C;Cub_2;1103;0;388;0;1;2
  4849;C;Cub_1;1104;1;398;0;1;2
  4850;C;Cub_2;1104;0;530;0;1;2
  4851;C;Cub_1;1106;0;538;0;1;2
  4852;C;Cub_2;1106;1;393;0;1;2
  4853;C;Cub_1;1107;0;391;0;1;2
  4854;C;Cub_2;1107;0;539;0;1;2
  4855;C;Cub_1;1108;0;1846;0;1;2
  4856;C;Cub_2;1108;0;487;0;1;2
  4857;C;Cub_3;1108;0;488;0;1;2
  4858;C;Cub_4;1108;0;489;0;1;2
  4859;C;Cub_5;1108;0;490;0;1;2
  4860;C;Cub1_3979;1109;1;43;0;1;2
  4861;C;Cub2_12911;1109;1;3982;0;1;2
  4862;C;Cub1_12911(1);1110;0;3982;0;1;2
  4863;C;Cub1_12911;1110;0;3983;0;1;2
  4864;C;Cub1_3979;1111;0;1712;0;1;2
  4865;C;Cub2_12911;1111;1;3983;0;1;2
  4866;C;Cub2_3979;1112;1;1712;0;1;2
  4867;C;Cub_3485;1112;0;546;0;1;2
  4868;C;Cub2_12912;1113;1;3984;0;1;2
  4869;C;Cub_1;1113;1;400;0;1;2
  4870;C;Cub1_12912(1);1114;0;3984;0;1;2
  4871;C;Cub1_12912;1114;0;3985;0;1;2
  4872;C;Cub1_3980;1115;0;1713;0;1;2
  4873;C;Cub2_12912;1115;1;3985;0;1;2
  4874;C;Cub2_3980;1116;1;1713;0;1;2
  4875;C;Cub_3486;1116;0;547;0;1;2
  4876;C;Cub2_12913;1117;1;3986;0;1;2
  4877;C;Cub_1;1117;1;33;0;1;2
  4878;C;Cub1_12913(1);1118;0;3986;0;1;2
  4879;C;Cub1_12913;1118;0;3987;0;1;2
  4880;C;Cub1_3981;1119;0;1714;0;1;2
  4881;C;Cub2_12913;1119;1;3987;0;1;2
  4882;C;Cub2_3981;1120;1;1714;0;1;2
  4883;C;Cub_3487;1120;0;548;0;1;2
  4884;C;Cub2_12914;1121;1;3988;0;1;2
  4885;C;Cub_1;1121;1;29;0;1;2
  4886;C;Cub1_12914(1);1122;0;3988;0;1;2
  4887;C;Cub1_12914;1122;0;3989;0;1;2
  4888;C;Cub1_3982;1123;0;1715;0;1;2
  4889;C;Cub2_12914;1123;1;3989;0;1;2
  4890;C;Cub2_3982;1124;1;1715;0;1;2
  4891;C;Cub_3488;1124;0;549;0;1;2
  4892;C;Cub2_12930;1125;1;3990;0;1;2
  4893;C;Cub_1;1125;1;190;0;1;2
  4894;C;Cub1_12930(1);1126;0;3990;0;1;2
  4895;C;Cub1_12930;1126;0;3991;0;1;2
  4896;C;Cub1_3998;1127;0;1716;0;1;2
  4897;C;Cub2_12930;1127;1;3991;0;1;2
  4898;C;Cub2_3998;1128;1;1716;0;1;2
  4899;C;Cub_3504;1128;0;550;0;1;2
  4900;C;Cub1_3985;1129;1;35;0;1;2
  4901;C;Cub2_12917;1129;1;3992;0;1;2
  4902;C;Cub1_12917(1);1130;0;3992;0;1;2
  4903;C;Cub1_12917;1130;0;3993;0;1;2
  4904;C;Cub1_3985;1131;0;1717;0;1;2
  4905;C;Cub2_12917;1131;1;3993;0;1;2
  4906;C;Cub2_3985;1132;1;1717;0;1;2
  4907;C;Cub_3491;1132;0;551;0;1;2
  4908;C;Cub1_12918;1133;0;3994;0;1;2
  4909;C;Cub2_2524;1133;1;401;0;1;2
  4910;C;Cub1_3986;1134;0;1718;0;1;2
  4911;C;Cub2_12918;1134;1;3994;0;1;2
  4912;C;Cub2_3986;1135;1;1718;0;1;2
  4913;C;Cub_3492;1135;0;552;0;1;2
  4914;C;Cub1_3998;1136;1;26;0;1;2
  4915;C;Cub2_12930;1136;1;3995;0;1;2
  4916;C;Cub1_12930(1);1137;0;3995;0;1;2
  4917;C;Cub1_12930;1137;0;3996;0;1;2
  4918;C;Cub1_3998;1138;0;1719;0;1;2
  4919;C;Cub2_12930;1138;1;3996;0;1;2
  4920;C;Cub2_3998;1139;1;1719;0;1;2
  4921;C;Cub_3504;1139;0;553;0;1;2
  4922;C;Cub2_12930;1140;1;3997;0;1;2
  4923;C;Cub_1;1140;1;193;0;1;2
  4924;C;Cub1_12930(1);1141;0;3997;0;1;2
  4925;C;Cub1_12930;1141;0;3998;0;1;2
  4926;C;Cub1_3998;1142;0;1720;0;1;2
  4927;C;Cub2_12930;1142;1;3998;0;1;2
  4928;C;Cub2_3998;1143;1;1720;0;1;2
  4929;C;Cub_3504;1143;0;554;0;1;2
  4930;C;Cub1_3993;1144;1;41;0;1;2
  4931;C;Cub2_12925;1144;1;3999;0;1;2
  4932;C;Cub2_12925;1145;1;4000;0;1;2
  4933;C;Cub1_12925(1);1146;0;3999;0;1;2
  4934;C;Cub1_12925(2);1146;0;4000;0;1;2
  4935;C;Cub1_12925;1146;0;4001;0;1;2
  4936;C;Cub1_3993;1147;0;1721;0;1;2
  4937;C;Cub2_12925;1147;1;4001;0;1;2
  4938;C;Cub2_3993;1148;1;1721;0;1;2
  4939;C;Cub_3499;1148;0;555;0;1;2
  4940;C;Cub1_12927;1149;0;4002;0;1;2
  4941;C;Cub2_2533;1149;1;403;0;1;2
  4942;C;Cub1_3995;1150;0;1722;0;1;2
  4943;C;Cub2_12927;1150;1;4002;0;1;2
  4944;C;Cub2_3995;1151;1;1722;0;1;2
  4945;C;Cub_3501;1151;0;556;0;1;2
  4946;C;Cub2_12930;1152;1;4003;0;1;2
  4947;C;Cub_1;1152;1;194;0;1;2
  4948;C;Cub1_12930(1);1153;0;4003;0;1;2
  4949;C;Cub1_12930;1153;0;4004;0;1;2
  4950;C;Cub1_3998;1154;0;1723;0;1;2
  4951;C;Cub2_12930;1154;1;4004;0;1;2
  4952;C;Cub2_3998;1155;1;1723;0;1;2
  4953;C;Cub_3504;1155;0;557;0;1;2
  4954;C;Cub1_3998;1156;1;198;0;1;2
  4955;C;Cub2_12930;1156;1;4005;0;1;2
  4956;C;Cub1_12930(1);1157;0;4005;0;1;2
  4957;C;Cub1_12930;1157;0;4006;0;1;2
  4958;C;Cub1_3998;1158;0;1724;0;1;2
  4959;C;Cub2_12930;1158;1;4006;0;1;2
  4960;C;Cub2_3998;1159;1;1724;0;1;2
  4961;C;Cub_3504;1159;0;558;0;1;2
  4962;C;Cub1_3998;1160;1;200;0;1;2
  4963;C;Cub2_12930;1160;1;4007;0;1;2
  4964;C;Cub1_12930(1);1161;0;4007;0;1;2
  4965;C;Cub1_12930;1161;0;4008;0;1;2
  4966;C;Cub1_3998;1162;0;1725;0;1;2
  4967;C;Cub2_12930;1162;1;4008;0;1;2
  4968;C;Cub2_3998;1163;1;1725;0;1;2
  4969;C;Cub_3504;1163;0;559;0;1;2
  4970;C;Cub2_12931;1164;1;4009;0;1;2
  4971;C;Cub_1;1164;1;102;0;1;2
  4972;C;Cub2_12931;1165;1;4010;0;1;2
  4973;C;Cub1_12931(1);1166;0;4009;0;1;2
  4974;C;Cub1_12931(2);1166;0;4010;0;1;2
  4975;C;Cub1_12931;1166;0;4011;0;1;2
  4976;C;Cub1_3999;1167;0;1726;0;1;2
  4977;C;Cub2_12931;1167;1;4011;0;1;2
  4978;C;Cub2_3999;1168;1;1726;0;1;2
  4979;C;Cub_3505;1168;0;560;0;1;2
  4980;C;Cub1_4000;1169;1;95;0;1;2
  4981;C;Cub2_12932;1169;1;4012;0;1;2
  4982;C;Cub1_12932(1);1170;0;4012;0;1;2
  4983;C;Cub1_12932;1170;0;4013;0;1;2
  4984;C;Cub1_4000;1171;0;1727;0;1;2
  4985;C;Cub2_12932;1171;1;4013;0;1;2
  4986;C;Cub2_4000;1172;1;1727;0;1;2
  4987;C;Cub_3506;1172;0;561;0;1;2
  4988;C;Cub1_4001;1173;1;104;0;1;2
  4989;C;Cub2_12933;1173;1;4014;0;1;2
  4990;C;Cub1_12933(1);1174;0;4014;0;1;2
  4991;C;Cub1_12933;1174;0;4015;0;1;2
  4992;C;Cub1_4001;1175;0;1728;0;1;2
  4993;C;Cub2_12933;1175;1;4015;0;1;2
  4994;C;Cub2_4001;1176;1;1728;0;1;2
  4995;C;Cub_3507;1176;0;562;0;1;2
  4996;C;Cub2_12934;1177;1;4016;0;1;2
  4997;C;Cub_1;1177;1;46;0;1;2
  4998;C;Cub1_12934(1);1178;0;4016;0;1;2
  4999;C;Cub1_12934;1178;0;4017;0;1;2
  5000;C;Cub1_4002;1179;0;1729;0;1;2
  5001;C;Cub2_12934;1179;1;4017;0;1;2
  5002;C;Cub2_4002;1180;1;1729;0;1;2
  5003;C;Cub_3508;1180;0;563;0;1;2
  5004;C;Cub2_12936;1181;1;4018;0;1;2
  5005;C;Cub_1;1181;1;407;0;1;2
  5006;C;Cub1_12936(1);1182;0;4018;0;1;2
  5007;C;Cub1_12936;1182;0;4019;0;1;2
  5008;C;Cub1_4004;1183;0;1730;0;1;2
  5009;C;Cub2_12936;1183;1;4019;0;1;2
  5010;C;Cub2_4004;1184;1;1730;0;1;2
  5011;C;Cub_3510;1184;0;564;0;1;2
  5012;C;Cub2_12937;1185;1;4020;0;1;2
  5013;C;Cub_1;1185;1;45;0;1;2
  5014;C;Cub1_12937(1);1186;0;4020;0;1;2
  5015;C;Cub1_12937;1186;0;4021;0;1;2
  5016;C;Cub1_4005;1187;0;1731;0;1;2
  5017;C;Cub2_12937;1187;1;4021;0;1;2
  5018;C;Cub2_4005;1188;1;1731;0;1;2
  5019;C;Cub_3511;1188;0;565;0;1;2
  5020;C;Cub1_4006;1189;1;115;0;1;2
  5021;C;Cub2_12938;1189;1;4022;0;1;2
  5022;C;Cub1_12938(1);1190;0;4022;0;1;2
  5023;C;Cub1_12938;1190;0;4023;0;1;2
  5024;C;Cub1_4006;1191;0;1732;0;1;2
  5025;C;Cub2_12938;1191;1;4023;0;1;2
  5026;C;Cub2_4006;1192;1;1732;0;1;2
  5027;C;Cub_3512;1192;0;566;0;1;2
  5028;C;Cub1_12939;1193;0;4024;0;1;2
  5029;C;Cub2_2545;1193;1;409;0;1;2
  5030;C;Cub1_4007;1194;0;1733;0;1;2
  5031;C;Cub2_12939;1194;1;4024;0;1;2
  5032;C;Cub2_4007;1195;1;1733;0;1;2
  5033;C;Cub_3513;1195;0;567;0;1;2
  5034;C;Cub2_12940;1196;1;4025;0;1;2
  5035;C;Cub_1;1196;1;410;0;1;2
  5036;C;Cub1_12940(1);1197;0;4025;0;1;2
  5037;C;Cub1_12940;1197;0;4026;0;1;2
  5038;C;Cub1_4008;1198;0;1734;0;1;2
  5039;C;Cub2_12940;1198;1;4026;0;1;2
  5040;C;Cub2_4008;1199;1;1734;0;1;2
  5041;C;Cub_3514;1199;0;568;0;1;2
  5042;C;Cub2_12941;1200;1;4027;0;1;2
  5043;C;Cub_1;1200;1;137;0;1;2
  5044;C;Cub1_12941(1);1201;0;4027;0;1;2
  5045;C;Cub1_12941;1201;0;4028;0;1;2
  5046;C;Cub1_4009;1202;0;1735;0;1;2
  5047;C;Cub2_12941;1202;1;4028;0;1;2
  5048;C;Cub2_4009;1203;1;1735;0;1;2
  5049;C;Cub_3515;1203;0;569;0;1;2
  5050;C;Cub1_4010;1204;1;100;0;1;2
  5051;C;Cub2_12942;1204;1;4029;0;1;2
  5052;C;Cub1_12942(1);1205;0;4029;0;1;2
  5053;C;Cub1_12942;1205;0;4030;0;1;2
  5054;C;Cub1_4010;1206;0;1736;0;1;2
  5055;C;Cub2_12942;1206;1;4030;0;1;2
  5056;C;Cub2_4010;1207;1;1736;0;1;2
  5057;C;Cub_3516;1207;0;570;0;1;2
  5058;C;Cub1_4012;1208;1;117;0;1;2
  5059;C;Cub2_12944;1208;1;4031;0;1;2
  5060;C;Cub1_12944(1);1209;0;4031;0;1;2
  5061;C;Cub1_12944;1209;0;4032;0;1;2
  5062;C;Cub1_4012;1210;0;1737;0;1;2
  5063;C;Cub2_12944;1210;1;4032;0;1;2
  5064;C;Cub2_4012;1211;1;1737;0;1;2
  5065;C;Cub_3518;1211;0;571;0;1;2
  5066;C;Cub1_12945;1212;0;4033;0;1;2
  5067;C;Cub2_2551;1212;1;413;0;1;2
  5068;C;Cub1_4013;1213;0;1738;0;1;2
  5069;C;Cub2_12945;1213;1;4033;0;1;2
  5070;C;Cub2_4013;1214;1;1738;0;1;2
  5071;C;Cub_3519;1214;0;572;0;1;2
  5072;C;Cub1_12946(1);1215;0;4034;0;1;2
  5073;C;Cub1_12946;1215;0;4035;0;1;2
  5074;C;Cub1_4014;1216;0;1739;0;1;2
  5075;C;Cub2_12946;1216;1;4035;0;1;2
  5076;C;Cub2_4014;1217;1;1739;0;1;2
  5077;C;Cub_3520;1217;0;573;0;1;2
  5078;C;Cub1_4014;1218;1;133;0;1;2
  5079;C;Cub2_12946;1218;1;4034;0;1;2
  5080;C;Cub2_12947;1219;1;4036;0;1;2
  5081;C;Cub_1;1219;0;139;0;1;2
  5082;C;Cub1_12947(1);1220;0;4036;0;1;2
  5083;C;Cub1_12947;1220;0;4037;0;1;2
  5084;C;Cub1_4015;1221;0;1740;0;1;2
  5085;C;Cub2_12947;1221;1;4037;0;1;2
  5086;C;Cub2_4015;1222;1;1740;0;1;2
  5087;C;Cub_3521;1222;0;574;0;1;2
  5088;C;Cub1_4016;1223;1;150;0;1;2
  5089;C;Cub2_12948;1223;1;4038;0;1;2
  5090;C;Cub1_12948(1);1224;0;4038;0;1;2
  5091;C;Cub1_12948;1224;0;4039;0;1;2
  5092;C;Cub1_4016;1225;0;1741;0;1;2
  5093;C;Cub2_12948;1225;1;4039;0;1;2
  5094;C;Cub2_4016;1226;1;1741;0;1;2
  5095;C;Cub_3522;1226;0;575;0;1;2
  5096;C;Cub2_12949;1227;1;4040;0;1;2
  5097;C;Cub_1;1227;1;127;0;1;2
  5098;C;Cub1_12949(1);1228;0;4040;0;1;2
  5099;C;Cub1_12949;1228;0;4041;0;1;2
  5100;C;Cub1_4017;1229;0;1742;0;1;2
  5101;C;Cub2_12949;1229;1;4041;0;1;2
  5102;C;Cub2_4017;1230;1;1742;0;1;2
  5103;C;Cub_3523;1230;0;576;0;1;2
  5104;C;Cub2_12950;1231;1;4042;0;1;2
  5105;C;Cub_1;1231;1;153;0;1;2
  5106;C;Cub1_12950(1);1232;0;4042;0;1;2
  5107;C;Cub1_12950;1232;0;4043;0;1;2
  5108;C;Cub1_4018;1233;0;1743;0;1;2
  5109;C;Cub2_12950;1233;1;4043;0;1;2
  5110;C;Cub2_4018;1234;1;1743;0;1;2
  5111;C;Cub_3524;1234;0;577;0;1;2
  5112;C;Cub2_12951;1235;1;4044;0;1;2
  5113;C;Cub_1;1235;1;361;0;1;2
  5114;C;Cub1_12951(1);1236;0;4044;0;1;2
  5115;C;Cub1_12951;1236;0;4045;0;1;2
  5116;C;Cub1_4019;1237;0;1744;0;1;2
  5117;C;Cub2_12951;1237;1;4045;0;1;2
  5118;C;Cub2_4019;1238;1;1744;0;1;2
  5119;C;Cub_3525;1238;0;578;0;1;2
  5120;C;Cub2_12952;1239;1;4046;0;1;2
  5121;C;Cub_1;1239;1;142;0;1;2
  5122;C;Cub1_12952(1);1240;0;4046;0;1;2
  5123;C;Cub1_12952;1240;0;4047;0;1;2
  5124;C;Cub1_4020;1241;0;1745;0;1;2
  5125;C;Cub2_12952;1241;1;4047;0;1;2
  5126;C;Cub2_4020;1242;1;1745;0;1;2
  5127;C;Cub_3526;1242;0;579;0;1;2
  5128;C;Cub2_12953;1243;1;4048;0;1;2
  5129;C;Cub_1;1243;1;243;0;1;2
  5130;C;Cub1_12953(1);1244;0;4048;0;1;2
  5131;C;Cub1_12953;1244;0;4049;0;1;2
  5132;C;Cub1_4021;1245;0;1746;0;1;2
  5133;C;Cub2_12953;1245;1;4049;0;1;2
  5134;C;Cub2_4021;1246;1;1746;0;1;2
  5135;C;Cub_3527;1246;0;580;0;1;2
  5136;C;Cub1_4023;1247;1;171;0;1;2
  5137;C;Cub2_12955;1247;1;4050;0;1;2
  5138;C;Cub1_12955(1);1248;0;4050;0;1;2
  5139;C;Cub1_12955;1248;0;4051;0;1;2
  5140;C;Cub1_4023;1249;0;1747;0;1;2
  5141;C;Cub2_12955;1249;1;4051;0;1;2
  5142;C;Cub2_4023;1250;1;1747;0;1;2
  5143;C;Cub_3529;1250;0;581;0;1;2
  5144;C;Cub1_3998;1251;1;197;0;1;2
  5145;C;Cub2_12930;1251;1;4052;0;1;2
  5146;C;Cub1_12930(1);1252;0;4052;0;1;2
  5147;C;Cub1_12930;1252;0;4053;0;1;2
  5148;C;Cub1_3998;1253;0;1748;0;1;2
  5149;C;Cub2_12930;1253;1;4053;0;1;2
  5150;C;Cub2_3998;1254;1;1748;0;1;2
  5151;C;Cub_3504;1254;0;582;0;1;2
  5152;C;Cub2_12960;1255;1;4054;0;1;2
  5153;C;Cub_1;1255;1;180;0;1;2
  5154;C;Cub1_12960(1);1256;0;4054;0;1;2
  5155;C;Cub1_12960;1256;0;4055;0;1;2
  5156;C;Cub1_4028;1257;0;1749;0;1;2
  5157;C;Cub2_12960;1257;1;4055;0;1;2
  5158;C;Cub2_4028;1258;1;1749;0;1;2
  5159;C;Cub_3534;1258;0;583;0;1;2
  5160;C;Cub1_4029;1259;1;175;0;1;2
  5161;C;Cub2_12961;1259;1;4056;0;1;2
  5162;C;Cub1_12961(1);1260;0;4056;0;1;2
  5163;C;Cub1_12961;1260;0;4057;0;1;2
  5164;C;Cub1_4029;1261;0;1750;0;1;2
  5165;C;Cub2_12961;1261;1;4057;0;1;2
  5166;C;Cub2_4029;1262;1;1750;0;1;2
  5167;C;Cub_3535;1262;0;584;0;1;2
  5168;C;Cub1_12962;1263;0;4058;0;1;2
  5169;C;Cub2_2568;1263;1;419;0;1;2
  5170;C;Cub1_4030;1264;0;1751;0;1;2
  5171;C;Cub2_12962;1264;1;4058;0;1;2
  5172;C;Cub2_4030;1265;1;1751;0;1;2
  5173;C;Cub_3536;1265;0;585;0;1;2
  5174;C;Cub1_4031;1266;1;151;0;1;2
  5175;C;Cub2_12963;1266;1;4059;0;1;2
  5176;C;Cub1_12963(1);1267;0;4059;0;1;2
  5177;C;Cub1_12963;1267;0;4060;0;1;2
  5178;C;Cub1_4031;1268;0;1752;0;1;2
  5179;C;Cub2_12963;1268;1;4060;0;1;2
  5180;C;Cub2_4031;1269;1;1752;0;1;2
  5181;C;Cub_3537;1269;0;586;0;1;2
  5182;C;Cub1_4032;1270;1;420;0;1;2
  5183;C;Cub2_12964;1270;1;4061;0;1;2
  5184;C;Cub1_12964(1);1271;0;4061;0;1;2
  5185;C;Cub1_12964;1271;0;4062;0;1;2
  5186;C;Cub1_4032;1272;0;1753;0;1;2
  5187;C;Cub2_12964;1272;1;4062;0;1;2
  5188;C;Cub2_4032;1273;1;1753;0;1;2
  5189;C;Cub_3538;1273;0;587;0;1;2
  5190;C;Cub2_12965;1274;1;4063;0;1;2
  5191;C;Cub_1;1274;1;182;0;1;2
  5192;C;Cub1_12965(1);1275;0;4063;0;1;2
  5193;C;Cub1_12965;1275;0;4064;0;1;2
  5194;C;Cub1_4033;1276;0;1754;0;1;2
  5195;C;Cub2_12965;1276;1;4064;0;1;2
  5196;C;Cub2_4033;1277;1;1754;0;1;2
  5197;C;Cub_3539;1277;0;588;0;1;2
  5198;C;Cub2_12971;1278;1;4065;0;1;2
  5199;C;Cub_1;1278;1;421;0;1;2
  5200;C;Cub1_12971(1);1279;0;4065;0;1;2
  5201;C;Cub1_12971;1279;0;4066;0;1;2
  5202;C;Cub1_4039;1280;0;1755;0;1;2
  5203;C;Cub2_12971;1280;1;4066;0;1;2
  5204;C;Cub2_4039;1281;1;1755;0;1;2
  5205;C;Cub_3545;1281;0;589;0;1;2
  5206;C;Cub1_12972;1282;0;4067;0;1;2
  5207;C;Cub2_2578;1282;1;422;0;1;2
  5208;C;Cub1_4040;1283;0;1756;0;1;2
  5209;C;Cub2_12972;1283;1;4067;0;1;2
  5210;C;Cub2_4040;1284;1;1756;0;1;2
  5211;C;Cub_3546;1284;0;590;0;1;2
  5212;C;Cub1_12978;1285;0;4068;0;1;2
  5213;C;Cub2_2584;1285;1;423;0;1;2
  5214;C;Cub1_4046;1286;0;1757;0;1;2
  5215;C;Cub2_12978;1286;1;4068;0;1;2
  5216;C;Cub2_4046;1287;1;1757;0;1;2
  5217;C;Cub_3552;1287;0;591;0;1;2
  5218;C;Cub1_12979;1288;0;4069;0;1;2
  5219;C;Cub2_2585;1288;1;425;0;1;2
  5220;C;Cub1_4047;1289;0;1758;0;1;2
  5221;C;Cub2_12979;1289;1;4069;0;1;2
  5222;C;Cub2_4047;1290;1;1758;0;1;2
  5223;C;Cub_3553;1290;0;592;0;1;2
  5224;C;Cub2_12980;1291;1;4070;0;1;2
  5225;C;Cub_1;1291;1;23;0;1;2
  5226;C;Cub1_12980(1);1292;0;4070;0;1;2
  5227;C;Cub1_12980;1292;0;4071;0;1;2
  5228;C;Cub1_4048;1293;0;1759;0;1;2
  5229;C;Cub2_12980;1293;1;4071;0;1;2
  5230;C;Cub2_4048;1294;1;1759;0;1;2
  5231;C;Cub_3554;1294;0;593;0;1;2
  5232;C;Cub1_4049;1295;1;222;0;1;2
  5233;C;Cub2_12981;1295;1;4072;0;1;2
  5234;C;Cub1_12981(1);1296;0;4072;0;1;2
  5235;C;Cub1_12981;1296;0;4073;0;1;2
  5236;C;Cub1_4049;1297;0;1760;0;1;2
  5237;C;Cub2_12981;1297;1;4073;0;1;2
  5238;C;Cub2_4049;1298;1;1760;0;1;2
  5239;C;Cub_3555;1298;0;594;0;1;2
  5240;C;Cub1_12982;1299;0;4074;0;1;2
  5241;C;Cub2_2588;1299;1;427;0;1;2
  5242;C;Cub1_4050;1300;0;1761;0;1;2
  5243;C;Cub2_12982;1300;1;4074;0;1;2
  5244;C;Cub2_4050;1301;1;1761;0;1;2
  5245;C;Cub_3556;1301;0;595;0;1;2
  5246;C;Cub2_12983;1302;1;4075;0;1;2
  5247;C;Cub_1;1302;1;424;0;1;2
  5248;C;Cub1_12983(1);1303;0;4075;0;1;2
  5249;C;Cub1_12983;1303;0;4076;0;1;2
  5250;C;Cub1_4051;1304;0;1762;0;1;2
  5251;C;Cub2_12983;1304;1;4076;0;1;2
  5252;C;Cub2_4051;1305;1;1762;0;1;2
  5253;C;Cub_3557;1305;0;596;0;1;2
  5254;C;Cub2_12984;1306;1;4077;0;1;2
  5255;C;Cub_1;1306;1;234;0;1;2
  5256;C;Cub1_12984(1);1307;0;4077;0;1;2
  5257;C;Cub1_12984;1307;0;4078;0;1;2
  5258;C;Cub1_4052;1308;0;1763;0;1;2
  5259;C;Cub2_12984;1308;1;4078;0;1;2
  5260;C;Cub2_4052;1309;1;1763;0;1;2
  5261;C;Cub_3558;1309;0;597;0;1;2
  5262;C;Cub2_12930;1310;1;4079;0;1;2
  5263;C;Cub_1;1310;1;192;0;1;2
  5264;C;Cub1_12930(1);1311;0;4079;0;1;2
  5265;C;Cub1_12930;1311;0;4080;0;1;2
  5266;C;Cub1_3998;1312;0;1764;0;1;2
  5267;C;Cub2_12930;1312;1;4080;0;1;2
  5268;C;Cub2_3998;1313;1;1764;0;1;2
  5269;C;Cub_3504;1313;0;598;0;1;2
  5270;C;Cub1_12989(1);1314;0;4081;0;1;2
  5271;C;Cub1_12989;1314;0;4082;0;1;2
  5272;C;Cub1_4057;1315;0;1765;0;1;2
  5273;C;Cub2_12989;1315;1;4082;0;1;2
  5274;C;Cub2_4057;1316;1;1765;0;1;2
  5275;C;Cub_3563;1316;0;599;0;1;2
  5276;C;Cub1_4057;1317;1;245;0;1;2
  5277;C;Cub2_12989;1317;1;4081;0;1;2
  5278;C;Cub1_4059;1318;1;247;0;1;2
  5279;C;Cub2_12991;1318;1;4083;0;1;2
  5280;C;Cub1_12991(1);1319;0;4083;0;1;2
  5281;C;Cub1_12991;1319;0;4084;0;1;2
  5282;C;Cub1_4059;1320;0;1766;0;1;2
  5283;C;Cub2_12991;1320;1;4084;0;1;2
  5284;C;Cub2_4059;1321;1;1766;0;1;2
  5285;C;Cub_3565;1321;0;600;0;1;2
  5286;C;Cub2_12992;1322;1;4085;0;1;2
  5287;C;Cub_1;1322;0;479;0;1;2
  5288;C;Cub1_12992(1);1323;0;4085;0;1;2
  5289;C;Cub1_12992;1323;0;4086;0;1;2
  5290;C;Cub1_4060;1324;0;1767;0;1;2
  5291;C;Cub2_12992;1324;1;4086;0;1;2
  5292;C;Cub2_4060;1325;1;1767;0;1;2
  5293;C;Cub_3566;1325;0;601;0;1;2
  5294;C;Cub1_4064;1326;1;267;0;1;2
  5295;C;Cub2_12996;1326;1;4087;0;1;2
  5296;C;Cub1_12996(1);1327;0;4087;0;1;2
  5297;C;Cub1_12996;1327;0;4088;0;1;2
  5298;C;Cub1_4064;1328;0;1768;0;1;2
  5299;C;Cub2_12996;1328;1;4088;0;1;2
  5300;C;Cub2_4064;1329;1;1768;0;1;2
  5301;C;Cub_3570;1329;0;602;0;1;2
  5302;C;Cub2_12998;1330;1;4089;0;1;2
  5303;C;Cub_1;1330;1;270;0;1;2
  5304;C;Cub1_12998(1);1331;0;4089;0;1;2
  5305;C;Cub1_12998;1331;0;4090;0;1;2
  5306;C;Cub1_4066;1332;0;1769;0;1;2
  5307;C;Cub2_12998;1332;1;4090;0;1;2
  5308;C;Cub2_4066;1333;1;1769;0;1;2
  5309;C;Cub_3572;1333;0;603;0;1;2
  5310;C;Cub1_4069;1334;1;294;0;1;2
  5311;C;Cub2_13001;1334;1;4091;0;1;2
  5312;C;Cub1_13001(1);1335;0;4091;0;1;2
  5313;C;Cub1_13001;1335;0;4092;0;1;2
  5314;C;Cub1_4069;1336;0;1770;0;1;2
  5315;C;Cub2_13001;1336;1;4092;0;1;2
  5316;C;Cub2_4069;1337;1;1770;0;1;2
  5317;C;Cub_3575;1337;0;604;0;1;2
  5318;C;Cub1_13002(1);1338;0;4093;0;1;2
  5319;C;Cub1_13002;1338;0;4094;0;1;2
  5320;C;Cub1_4070;1339;0;1771;0;1;2
  5321;C;Cub2_13002;1339;1;4094;0;1;2
  5322;C;Cub2_4070;1340;1;1771;0;1;2
  5323;C;Cub_3576;1340;0;605;0;1;2
  5324;C;Cub1_4070;1341;1;313;0;1;2
  5325;C;Cub2_13002;1341;1;4093;0;1;2
  5326;C;Cub1_4071;1342;1;430;0;1;2
  5327;C;Cub2_13003;1342;1;4095;0;1;2
  5328;C;Cub1_13003(1);1343;0;4095;0;1;2
  5329;C;Cub1_13003;1343;0;4096;0;1;2
  5330;C;Cub1_4071;1344;0;1772;0;1;2
  5331;C;Cub2_13003;1344;1;4096;0;1;2
  5332;C;Cub2_4071;1345;1;1772;0;1;2
  5333;C;Cub_3577;1345;0;606;0;1;2
  5334;C;Cub2_13004;1346;1;4097;0;1;2
  5335;C;Cub_1;1346;1;296;0;1;2
  5336;C;Cub1_13004(1);1347;0;4097;0;1;2
  5337;C;Cub1_13004;1347;0;4098;0;1;2
  5338;C;Cub1_4072;1348;0;1773;0;1;2
  5339;C;Cub2_13004;1348;1;4098;0;1;2
  5340;C;Cub2_4072;1349;1;1773;0;1;2
  5341;C;Cub_3578;1349;0;607;0;1;2
  5342;C;Cub1_4073;1350;1;291;0;1;2
  5343;C;Cub2_13005;1350;1;4099;0;1;2
  5344;C;Cub1_13005(1);1351;0;4099;0;1;2
  5345;C;Cub1_13005;1351;0;4100;0;1;2
  5346;C;Cub1_4073;1352;0;1774;0;1;2
  5347;C;Cub2_13005;1352;1;4100;0;1;2
  5348;C;Cub2_4073;1353;1;1774;0;1;2
  5349;C;Cub_3579;1353;0;608;0;1;2
  5350;C;Cub1_4074;1354;1;293;0;1;2
  5351;C;Cub2_13006;1354;1;4101;0;1;2
  5352;C;Cub1_13006(1);1355;0;4101;0;1;2
  5353;C;Cub1_13006;1355;0;4102;0;1;2
  5354;C;Cub1_4074;1356;0;1775;0;1;2
  5355;C;Cub2_13006;1356;1;4102;0;1;2
  5356;C;Cub2_4074;1357;1;1775;0;1;2
  5357;C;Cub_3580;1357;0;609;0;1;2
  5358;C;Cub1_4075;1358;1;299;0;1;2
  5359;C;Cub2_13007;1358;1;4103;0;1;2
  5360;C;Cub1_13007(1);1359;0;4103;0;1;2
  5361;C;Cub1_13007;1359;0;4104;0;1;2
  5362;C;Cub1_4075;1360;0;1776;0;1;2
  5363;C;Cub2_13007;1360;1;4104;0;1;2
  5364;C;Cub2_4075;1361;1;1776;0;1;2
  5365;C;Cub_3581;1361;0;610;0;1;2
  5366;C;Cub1_4076;1362;1;303;0;1;2
  5367;C;Cub2_13008;1362;1;4105;0;1;2
  5368;C;Cub1_13008(1);1363;0;4105;0;1;2
  5369;C;Cub1_13008;1363;0;4106;0;1;2
  5370;C;Cub1_4076;1364;0;1777;0;1;2
  5371;C;Cub2_13008;1364;1;4106;0;1;2
  5372;C;Cub2_4076;1365;1;1777;0;1;2
  5373;C;Cub_3582;1365;0;611;0;1;2
  5374;C;Cub1_13009;1366;0;4107;0;1;2
  5375;C;Cub2_2615;1366;1;434;0;1;2
  5376;C;Cub1_4077;1367;0;1778;0;1;2
  5377;C;Cub2_13009;1367;1;4107;0;1;2
  5378;C;Cub2_4077;1368;1;1778;0;1;2
  5379;C;Cub_3583;1368;0;612;0;1;2
  5380;C;Cub1_4078;1369;1;307;0;1;2
  5381;C;Cub2_13010;1369;1;4108;0;1;2
  5382;C;Cub1_13010(1);1370;0;4108;0;1;2
  5383;C;Cub1_13010;1370;0;4109;0;1;2
  5384;C;Cub1_4078;1371;0;1779;0;1;2
  5385;C;Cub2_13010;1371;1;4109;0;1;2
  5386;C;Cub2_4078;1372;1;1779;0;1;2
  5387;C;Cub_3584;1372;0;613;0;1;2
  5388;C;Cub1_4079;1373;0;310;0;1;2
  5389;C;Cub2_13011;1373;1;4110;0;1;2
  5390;C;Cub1_13011(1);1374;0;4110;0;1;2
  5391;C;Cub1_13011;1374;0;4111;0;1;2
  5392;C;Cub1_4079;1375;0;1780;0;1;2
  5393;C;Cub2_13011;1375;1;4111;0;1;2
  5394;C;Cub2_4079;1376;1;1780;0;1;2
  5395;C;Cub_3585;1376;0;614;0;1;2
  5396;C;Cub1_4080;1377;1;312;0;1;2
  5397;C;Cub2_13012;1377;1;4112;0;1;2
  5398;C;Cub1_13012(1);1378;0;4112;0;1;2
  5399;C;Cub1_13012;1378;0;4113;0;1;2
  5400;C;Cub1_4080;1379;0;1781;0;1;2
  5401;C;Cub2_13012;1379;1;4113;0;1;2
  5402;C;Cub2_4080;1380;1;1781;0;1;2
  5403;C;Cub_3586;1380;0;615;0;1;2
  5404;C;Cub1_4082;1381;1;314;0;1;2
  5405;C;Cub2_13014;1381;1;4114;0;1;2
  5406;C;Cub1_13014(1);1382;0;4114;0;1;2
  5407;C;Cub1_13014;1382;0;4115;0;1;2
  5408;C;Cub1_4082;1383;0;1782;0;1;2
  5409;C;Cub2_13014;1383;1;4115;0;1;2
  5410;C;Cub2_4082;1384;1;1782;0;1;2
  5411;C;Cub_3588;1384;0;616;0;1;2
  5412;C;Cub1_4084;1385;1;345;0;1;2
  5413;C;Cub2_13016;1385;1;4116;0;1;2
  5414;C;Cub1_13016(1);1386;0;4116;0;1;2
  5415;C;Cub1_13016;1386;0;4117;0;1;2
  5416;C;Cub1_4084;1387;0;1783;0;1;2
  5417;C;Cub2_13016;1387;1;4117;0;1;2
  5418;C;Cub2_4084;1388;1;1783;0;1;2
  5419;C;Cub_3590;1388;0;617;0;1;2
  5420;C;Cub1_4085;1389;1;438;0;1;2
  5421;C;Cub2_13017;1389;1;4118;0;1;2
  5422;C;Cub1_13017(1);1390;0;4118;0;1;2
  5423;C;Cub1_13017;1390;0;4119;0;1;2
  5424;C;Cub1_4085;1391;0;1784;0;1;2
  5425;C;Cub2_13017;1391;1;4119;0;1;2
  5426;C;Cub2_4085;1392;1;1784;0;1;2
  5427;C;Cub_3591;1392;0;618;0;1;2
  5428;C;Cub1_4086;1393;1;348;0;1;2
  5429;C;Cub2_13018;1393;1;4120;0;1;2
  5430;C;Cub1_13018(1);1394;0;4120;0;1;2
  5431;C;Cub1_13018;1394;0;4121;0;1;2
  5432;C;Cub1_4086;1395;0;1785;0;1;2
  5433;C;Cub2_13018;1395;1;4121;0;1;2
  5434;C;Cub2_4086;1396;1;1785;0;1;2
  5435;C;Cub_3592;1396;0;619;0;1;2
  5436;C;Cub1_4087;1397;1;349;0;1;2
  5437;C;Cub2_13019;1397;1;4122;0;1;2
  5438;C;Cub1_13019(1);1398;0;4122;0;1;2
  5439;C;Cub1_13019;1398;0;4123;0;1;2
  5440;C;Cub1_4087;1399;0;1786;0;1;2
  5441;C;Cub2_13019;1399;1;4123;0;1;2
  5442;C;Cub2_4087;1400;1;1786;0;1;2
  5443;C;Cub_3593;1400;0;620;0;1;2
  5444;C;Cub1_4088;1401;1;353;0;1;2
  5445;C;Cub2_13020;1401;1;4124;0;1;2
  5446;C;Cub1_13020(1);1402;0;4124;0;1;2
  5447;C;Cub1_13020;1402;0;4125;0;1;2
  5448;C;Cub1_4088;1403;0;1787;0;1;2
  5449;C;Cub2_13020;1403;1;4125;0;1;2
  5450;C;Cub2_4088;1404;1;1787;0;1;2
  5451;C;Cub_3594;1404;0;621;0;1;2
  5452;C;Cub1_4089;1405;1;354;0;1;2
  5453;C;Cub2_13021;1405;1;4126;0;1;2
  5454;C;Cub1_13021(1);1406;0;4126;0;1;2
  5455;C;Cub1_13021;1406;0;4127;0;1;2
  5456;C;Cub1_4089;1407;0;1788;0;1;2
  5457;C;Cub2_13021;1407;1;4127;0;1;2
  5458;C;Cub2_4089;1408;1;1788;0;1;2
  5459;C;Cub_3595;1408;0;622;0;1;2
  5460;C;Cub1_4090;1409;1;355;0;1;2
  5461;C;Cub2_13022;1409;1;4128;0;1;2
  5462;C;Cub1_13022(1);1410;0;4128;0;1;2
  5463;C;Cub1_13022;1410;0;4129;0;1;2
  5464;C;Cub1_4090;1411;0;1789;0;1;2
  5465;C;Cub2_13022;1411;1;4129;0;1;2
  5466;C;Cub2_4090;1412;1;1789;0;1;2
  5467;C;Cub_3596;1412;0;623;0;1;2
  5468;C;Cub1_4091;1413;1;360;0;1;2
  5469;C;Cub2_13023;1413;1;4130;0;1;2
  5470;C;Cub1_13023(1);1414;0;4130;0;1;2
  5471;C;Cub1_13023;1414;0;4131;0;1;2
  5472;C;Cub1_4091;1415;0;1790;0;1;2
  5473;C;Cub2_13023;1415;1;4131;0;1;2
  5474;C;Cub2_4091;1416;1;1790;0;1;2
  5475;C;Cub_3597;1416;0;624;0;1;2
  5476;C;Cub1_4092;1417;1;365;0;1;2
  5477;C;Cub2_13024;1417;1;4132;0;1;2
  5478;C;Cub1_13024(1);1418;0;4132;0;1;2
  5479;C;Cub1_13024;1418;0;4133;0;1;2
  5480;C;Cub1_4092;1419;0;1791;0;1;2
  5481;C;Cub2_13024;1419;1;4133;0;1;2
  5482;C;Cub2_4092;1420;1;1791;0;1;2
  5483;C;Cub_3598;1420;0;625;0;1;2
  5484;C;Cub2_13134;1421;1;4134;0;1;2
  5485;C;Cub_1;1421;1;441;0;1;2
  5486;C;Cub1_13134(1);1422;0;4134;0;1;2
  5487;C;Cub1_13134;1422;0;4135;0;1;2
  5488;C;Cub1_4202;1423;0;1792;0;1;2
  5489;C;Cub2_13134;1423;1;4135;0;1;2
  5490;C;Cub2_4202;1424;1;1792;0;1;2
  5491;C;Cub_3708;1424;0;626;0;1;2
  5492;C;Cub1_13074;1425;0;4136;0;1;2
  5493;C;Cub2_2680;1425;1;442;0;1;2
  5494;C;Cub1_4142;1426;0;1793;0;1;2
  5495;C;Cub2_13074;1426;1;4136;0;1;2
  5496;C;Cub2_4142;1427;1;1793;0;1;2
  5497;C;Cub_3648;1427;0;627;0;1;2
  5498;C;Cub1_13134(1);1428;0;4138;0;1;2
  5499;C;Cub1_13134;1428;0;4137;0;1;2
  5500;C;Cub1_4202;1429;0;1794;0;1;2
  5501;C;Cub2_13134;1429;1;4137;0;1;2
  5502;C;Cub2_4202;1430;1;1794;0;1;2
  5503;C;Cub_3708;1430;0;628;0;1;2
  5504;C;Cub2_13134;1431;1;4138;0;1;2
  5505;C;Cub_1;1431;1;343;0;1;2
  5506;C;Cub1_13094;1432;0;4139;0;1;2
  5507;C;Cub2_2700;1432;1;443;0;1;2
  5508;C;Cub1_4162;1433;0;1795;0;1;2
  5509;C;Cub2_13094;1433;1;4139;0;1;2
  5510;C;Cub2_4162;1434;1;1795;0;1;2
  5511;C;Cub_3668;1434;0;629;0;1;2
  5512;C;Cub2_13099;1435;1;4140;0;1;2
  5513;C;Cub_1;1435;1;158;0;1;2
  5514;C;Cub1_13099(1);1436;0;4140;0;1;2
  5515;C;Cub1_13099;1436;0;4141;0;1;2
  5516;C;Cub1_4167;1437;0;1796;0;1;2
  5517;C;Cub2_13099;1437;1;4141;0;1;2
  5518;C;Cub2_4167;1438;1;1796;0;1;2
  5519;C;Cub_3673;1438;0;630;0;1;2
  5520;C;Cub1_4168;1439;1;176;0;1;2
  5521;C;Cub2_13100;1439;1;4142;0;1;2
  5522;C;Cub1_13100(1);1440;0;4142;0;1;2
  5523;C;Cub1_13100;1440;0;4143;0;1;2
  5524;C;Cub1_4168;1441;0;1797;0;1;2
  5525;C;Cub2_13100;1441;1;4143;0;1;2
  5526;C;Cub2_4168;1442;1;1797;0;1;2
  5527;C;Cub_3674;1442;0;631;0;1;2
  5528;C;Cub2_13101;1443;1;4144;0;1;2
  5529;C;Cub_1;1443;1;86;0;1;2
  5530;C;Cub1_13101(1);1444;0;4144;0;1;2
  5531;C;Cub1_13101;1444;0;4145;0;1;2
  5532;C;Cub1_4169;1445;0;1798;0;1;2
  5533;C;Cub2_13101;1445;1;4145;0;1;2
  5534;C;Cub2_4169;1446;1;1798;0;1;2
  5535;C;Cub_3675;1446;0;632;0;1;2
  5536;C;Cub1_4170;1447;1;147;0;1;2
  5537;C;Cub2_13102;1447;1;4146;0;1;2
  5538;C;Cub1_13102(1);1448;0;4146;0;1;2
  5539;C;Cub1_13102;1448;0;4147;0;1;2
  5540;C;Cub1_4170;1449;0;1799;0;1;2
  5541;C;Cub2_13102;1449;1;4147;0;1;2
  5542;C;Cub2_4170;1450;1;1799;0;1;2
  5543;C;Cub_3676;1450;0;633;0;1;2
  5544;C;Cub1_4171;1451;1;91;0;1;2
  5545;C;Cub2_13103;1451;1;4148;0;1;2
  5546;C;Cub1_13103(1);1452;0;4148;0;1;2
  5547;C;Cub1_13103;1452;0;4149;0;1;2
  5548;C;Cub1_4171;1453;0;1800;0;1;2
  5549;C;Cub2_13103;1453;1;4149;0;1;2
  5550;C;Cub2_4171;1454;1;1800;0;1;2
  5551;C;Cub_3677;1454;0;634;0;1;2
  5552;C;Cub1_4172;1455;1;448;0;1;2
  5553;C;Cub2_13104;1455;1;4150;0;1;2
  5554;C;Cub1_13104(1);1456;0;4150;0;1;2
  5555;C;Cub1_13104;1456;0;4151;0;1;2
  5556;C;Cub1_4172;1457;0;1801;0;1;2
  5557;C;Cub2_13104;1457;1;4151;0;1;2
  5558;C;Cub2_4172;1458;1;1801;0;1;2
  5559;C;Cub_3678;1458;0;635;0;1;2
  5560;C;Cub1_13105;1459;0;4152;0;1;2
  5561;C;Cub2_2711;1459;1;449;0;1;2
  5562;C;Cub1_4173;1460;0;1802;0;1;2
  5563;C;Cub2_13105;1460;1;4152;0;1;2
  5564;C;Cub2_4173;1461;1;1802;0;1;2
  5565;C;Cub_3679;1461;0;636;0;1;2
  5566;C;Cub1_13106;1462;0;4153;0;1;2
  5567;C;Cub2_2712;1462;1;450;0;1;2
  5568;C;Cub1_4174;1463;0;1803;0;1;2
  5569;C;Cub2_13106;1463;1;4153;0;1;2
  5570;C;Cub2_4174;1464;1;1803;0;1;2
  5571;C;Cub_3680;1464;0;637;0;1;2
  5572;C;Cub2_13107;1465;1;4154;0;1;2
  5573;C;Cub_1;1465;1;451;0;1;2
  5574;C;Cub1_13107(1);1466;0;4154;0;1;2
  5575;C;Cub1_13107;1466;0;4155;0;1;2
  5576;C;Cub1_4175;1467;0;1804;0;1;2
  5577;C;Cub2_13107;1467;1;4155;0;1;2
  5578;C;Cub2_4175;1468;1;1804;0;1;2
  5579;C;Cub_3681;1468;0;638;0;1;2
  5580;C;Cub1_4176;1469;1;164;0;1;2
  5581;C;Cub2_13108;1469;1;4156;0;1;2
  5582;C;Cub1_13108(1);1470;0;4156;0;1;2
  5583;C;Cub1_13108;1470;0;4157;0;1;2
  5584;C;Cub1_4176;1471;0;1805;0;1;2
  5585;C;Cub2_13108;1471;1;4157;0;1;2
  5586;C;Cub2_4176;1472;1;1805;0;1;2
  5587;C;Cub_3682;1472;0;639;0;1;2
  5588;C;Cub1_13109;1473;0;4158;0;1;2
  5589;C;Cub2_2715;1473;1;452;0;1;2
  5590;C;Cub1_4177;1474;0;1806;0;1;2
  5591;C;Cub2_13109;1474;1;4158;0;1;2
  5592;C;Cub2_4177;1475;1;1806;0;1;2
  5593;C;Cub_3683;1475;0;640;0;1;2
  5594;C;Cub1_13110;1476;0;4159;0;1;2
  5595;C;Cub2_2716;1476;1;453;0;1;2
  5596;C;Cub1_4178;1477;0;1807;0;1;2
  5597;C;Cub2_13110;1477;1;4159;0;1;2
  5598;C;Cub2_4178;1478;1;1807;0;1;2
  5599;C;Cub_3684;1478;0;641;0;1;2
  5600;C;Cub1_4179;1479;1;166;0;1;2
  5601;C;Cub2_13111;1479;1;4160;0;1;2
  5602;C;Cub1_13111(1);1480;0;4160;0;1;2
  5603;C;Cub1_13111;1480;0;4161;0;1;2
  5604;C;Cub1_4179;1481;0;1808;0;1;2
  5605;C;Cub2_13111;1481;1;4161;0;1;2
  5606;C;Cub2_4179;1482;1;1808;0;1;2
  5607;C;Cub_3685;1482;0;642;0;1;2
  5608;C;Cub1_4180;1483;1;101;0;1;2
  5609;C;Cub2_13112;1483;1;4162;0;1;2
  5610;C;Cub1_13112(1);1484;0;4162;0;1;2
  5611;C;Cub1_13112;1484;0;4163;0;1;2
  5612;C;Cub1_4180;1485;0;1809;0;1;2
  5613;C;Cub2_13112;1485;1;4163;0;1;2
  5614;C;Cub2_4180;1486;1;1809;0;1;2
  5615;C;Cub_3686;1486;0;643;0;1;2
  5616;C;Cub1_4181;1487;1;70;0;1;2
  5617;C;Cub2_13113;1487;1;4164;0;1;2
  5618;C;Cub1_13113(1);1488;0;4164;0;1;2
  5619;C;Cub1_13113;1488;0;4165;0;1;2
  5620;C;Cub1_4181;1489;0;1810;0;1;2
  5621;C;Cub2_13113;1489;1;4165;0;1;2
  5622;C;Cub2_4181;1490;1;1810;0;1;2
  5623;C;Cub_3687;1490;0;644;0;1;2
  5624;C;Cub2_13114;1491;1;4166;0;1;2
  5625;C;Cub_1;1491;1;76;0;1;2
  5626;C;Cub1_13114(1);1492;0;4166;0;1;2
  5627;C;Cub1_13114;1492;0;4167;0;1;2
  5628;C;Cub1_4182;1493;0;1811;0;1;2
  5629;C;Cub2_13114;1493;1;4167;0;1;2
  5630;C;Cub2_4182;1494;1;1811;0;1;2
  5631;C;Cub_3688;1494;0;645;0;1;2
  5632;C;Cub1_4183;1495;1;456;0;1;2
  5633;C;Cub2_13115;1495;1;4168;0;1;2
  5634;C;Cub1_13115(1);1496;0;4168;0;1;2
  5635;C;Cub1_13115;1496;0;4169;0;1;2
  5636;C;Cub1_4183;1497;0;1812;0;1;2
  5637;C;Cub2_13115;1497;1;4169;0;1;2
  5638;C;Cub2_4183;1498;1;1812;0;1;2
  5639;C;Cub_3689;1498;0;646;0;1;2
  5640;C;Cub1_13116;1499;0;4170;0;1;2
  5641;C;Cub2_2722;1499;1;457;0;1;2
  5642;C;Cub1_4184;1500;0;1813;0;1;2
  5643;C;Cub2_13116;1500;1;4170;0;1;2
  5644;C;Cub2_4184;1501;1;1813;0;1;2
  5645;C;Cub_3690;1501;0;647;0;1;2
  5646;C;Cub1_4185;1502;1;79;0;1;2
  5647;C;Cub2_13117;1502;1;4171;0;1;2
  5648;C;Cub1_13117(1);1503;0;4171;0;1;2
  5649;C;Cub1_13117;1503;0;4172;0;1;2
  5650;C;Cub1_4185;1504;0;1814;0;1;2
  5651;C;Cub2_13117;1504;1;4172;0;1;2
  5652;C;Cub2_4185;1505;1;1814;0;1;2
  5653;C;Cub_3691;1505;0;648;0;1;2
  5654;C;Cub1_4186;1506;1;458;0;1;2
  5655;C;Cub2_13118;1506;1;4173;0;1;2
  5656;C;Cub1_13118(1);1507;0;4173;0;1;2
  5657;C;Cub1_13118;1507;0;4174;0;1;2
  5658;C;Cub1_4186;1508;0;1815;0;1;2
  5659;C;Cub2_13118;1508;1;4174;0;1;2
  5660;C;Cub2_4186;1509;1;1815;0;1;2
  5661;C;Cub_3692;1509;0;649;0;1;2
  5662;C;Cub1_13119;1510;0;4175;0;1;2
  5663;C;Cub2_2725;1510;1;459;0;1;2
  5664;C;Cub1_4187;1511;0;1816;0;1;2
  5665;C;Cub2_13119;1511;1;4175;0;1;2
  5666;C;Cub2_4187;1512;1;1816;0;1;2
  5667;C;Cub_3693;1512;0;650;0;1;2
  5668;C;Cub1_4188;1513;1;94;0;1;2
  5669;C;Cub2_13120;1513;1;4176;0;1;2
  5670;C;Cub1_13120(1);1514;0;4176;0;1;2
  5671;C;Cub1_13120;1514;0;4177;0;1;2
  5672;C;Cub1_4188;1515;0;1817;0;1;2
  5673;C;Cub2_13120;1515;1;4177;0;1;2
  5674;C;Cub2_4188;1516;1;1817;0;1;2
  5675;C;Cub_3694;1516;0;651;0;1;2
  5676;C;Cub1_4200;1517;1;502;0;1;2
  5677;C;Cub2_13132;1517;1;4178;0;1;2
  5678;C;Cub1_13132(1);1518;0;4178;0;1;2
  5679;C;Cub1_13132;1518;0;4179;0;1;2
  5680;C;Cub1_4200;1519;0;1818;0;1;2
  5681;C;Cub2_13132;1519;1;4179;0;1;2
  5682;C;Cub2_4200;1520;1;1818;0;1;2
  5683;C;Cub_3706;1520;0;652;0;1;2
  5684;C;Cub1_4202;1521;0;340;0;1;2
  5685;C;Cub2_13134;1521;1;4180;0;1;2
  5686;C;Cub1_13134(1);1522;0;4180;0;1;2
  5687;C;Cub1_13134;1522;0;4181;0;1;2
  5688;C;Cub1_4202;1523;0;1819;0;1;2
  5689;C;Cub2_13134;1523;1;4181;0;1;2
  5690;C;Cub2_4202;1524;1;1819;0;1;2
  5691;C;Cub_3708;1524;0;653;0;1;2
  5692;C;Cub2_13146;1525;1;4182;0;1;2
  5693;C;Cub_1;1525;1;140;0;1;2
  5694;C;Cub1_13146(1);1526;0;4182;0;1;2
  5695;C;Cub1_13146;1526;0;4183;0;1;2
  5696;C;Cub1_4214;1527;0;1820;0;1;2
  5697;C;Cub2_13146;1527;1;4183;0;1;2
  5698;C;Cub2_4214;1528;1;1820;0;1;2
  5699;C;Cub_3720;1528;0;654;0;1;2
  5700;C;Cub1_4162;1529;1;189;0;1;2
  5701;C;Cub2_13094;1529;1;4184;0;1;2
  5702;C;Cub1_13094(1);1530;0;4184;0;1;2
  5703;C;Cub1_13094;1530;0;4185;0;1;2
  5704;C;Cub1_4162;1531;0;1821;0;1;2
  5705;C;Cub2_13094;1531;1;4185;0;1;2
  5706;C;Cub2_4162;1532;1;1821;0;1;2
  5707;C;Cub_3668;1532;0;655;0;1;2
  5708;C;Cub2_13192;1533;1;4186;0;1;2
  5709;C;Cub_1;1533;1;135;0;1;2
  5710;C;Cub1_13192(1);1534;0;4186;0;1;2
  5711;C;Cub1_13192;1534;0;4187;0;1;2
  5712;C;Cub1_4260;1535;0;1822;0;1;2
  5713;C;Cub2_13192;1535;1;4187;0;1;2
  5714;C;Cub2_4260;1536;1;1822;0;1;2
  5715;C;Cub_3766;1536;0;656;0;1;2
  5716;C;Cub1_4271;1537;1;156;0;1;2
  5717;C;Cub2_13203;1537;1;4188;0;1;2
  5718;C;Cub1_13203(1);1538;0;4188;0;1;2
  5719;C;Cub1_13203;1538;0;4189;0;1;2
  5720;C;Cub1_4271;1539;0;1823;0;1;2
  5721;C;Cub2_13203;1539;1;4189;0;1;2
  5722;C;Cub2_4271;1540;1;1823;0;1;2
  5723;C;Cub_3777;1540;0;657;0;1;2
  5724;C;Cub1_4162;1541;0;1824;0;1;2
  5725;C;Cub2_13094;1541;1;4191;0;1;2
  5726;C;Cub2_4162;1542;1;1824;0;1;2
  5727;C;Cub_3668;1542;0;658;0;1;2
  5728;C;Cub1_4162;1543;1;191;0;1;2
  5729;C;Cub2_13094;1543;1;4190;0;1;2
  5730;C;Cub1_13094(1);1544;0;4190;0;1;2
  5731;C;Cub1_13094;1544;0;4191;0;1;2
  5732;C;Cub2_13270;1545;1;4192;0;1;2
  5733;C;Cub_1;1545;1;186;0;1;2
  5734;C;Cub1_13270(1);1546;0;4192;0;1;2
  5735;C;Cub1_13270;1546;0;4193;0;1;2
  5736;C;Cub1_4338;1547;0;1825;0;1;2
  5737;C;Cub2_13270;1547;1;4193;0;1;2
  5738;C;Cub2_4338;1548;1;1825;0;1;2
  5739;C;Cub_3844;1548;0;659;0;1;2
  5740;C;Cub1_4346;1549;0;229;0;1;2
  5741;C;Cub2_13278;1549;1;4194;0;1;2
  5742;C;Cub1_13278(1);1550;0;4194;0;1;2
  5743;C;Cub1_13278;1550;0;4195;0;1;2
  5744;C;Cub2_2884;1550;1;463;0;1;2
  5745;C;Cub1_4346;1551;0;1826;0;1;2
  5746;C;Cub2_13278;1551;1;4195;0;1;2
  5747;C;Cub2_4346;1552;1;1826;0;1;2
  5748;C;Cub_3852;1552;0;660;0;1;2
  5749;C;Cub1_4347;1553;1;231;0;1;2
  5750;C;Cub2_13279;1553;1;4196;0;1;2
  5751;C;Cub1_13279(1);1554;0;4196;0;1;2
  5752;C;Cub1_13279;1554;0;4197;0;1;2
  5753;C;Cub1_4347;1555;0;1827;0;1;2
  5754;C;Cub2_13279;1555;1;4197;0;1;2
  5755;C;Cub2_4347;1556;1;1827;0;1;2
  5756;C;Cub_3853;1556;0;661;0;1;2
  5757;C;Cub1_4351;1557;1;464;0;1;2
  5758;C;Cub2_13283;1557;1;4198;0;1;2
  5759;C;Cub1_13283(1);1558;0;4198;0;1;2
  5760;C;Cub1_13283;1558;0;4199;0;1;2
  5761;C;Cub1_4351;1559;0;1828;0;1;2
  5762;C;Cub2_13283;1559;1;4199;0;1;2
  5763;C;Cub2_4351;1560;1;1828;0;1;2
  5764;C;Cub_3857;1560;0;662;0;1;2
  5765;C;Cub1_4352;1561;1;238;0;1;2
  5766;C;Cub2_13284;1561;1;4200;0;1;2
  5767;C;Cub1_13284(1);1562;0;4200;0;1;2
  5768;C;Cub1_13284;1562;0;4201;0;1;2
  5769;C;Cub1_4352;1563;0;1829;0;1;2
  5770;C;Cub2_13284;1563;1;4201;0;1;2
  5771;C;Cub2_4352;1564;1;1829;0;1;2
  5772;C;Cub_3858;1564;0;663;0;1;2
  5773;C;Cub1_4353;1565;1;239;0;1;2
  5774;C;Cub2_13285;1565;1;4202;0;1;2
  5775;C;Cub1_13285(1);1566;0;4202;0;1;2
  5776;C;Cub1_13285;1566;0;4203;0;1;2
  5777;C;Cub1_4353;1567;0;1830;0;1;2
  5778;C;Cub2_13285;1567;1;4203;0;1;2
  5779;C;Cub2_4353;1568;1;1830;0;1;2
  5780;C;Cub_3859;1568;0;664;0;1;2
  5781;C;Cub1_4370;1569;1;257;0;1;2
  5782;C;Cub2_13302;1569;1;4204;0;1;2
  5783;C;Cub1_13302(1);1570;0;4204;0;1;2
  5784;C;Cub1_13302;1570;0;4205;0;1;2
  5785;C;Cub1_4370;1571;0;1831;0;1;2
  5786;C;Cub2_13302;1571;1;4205;0;1;2
  5787;C;Cub2_4370;1572;1;1831;0;1;2
  5788;C;Cub_3876;1572;0;665;0;1;2
  5789;C;Cub1_4371;1573;1;253;0;1;2
  5790;C;Cub2_13303;1573;1;4206;0;1;2
  5791;C;Cub1_13303(1);1574;0;4206;0;1;2
  5792;C;Cub1_13303;1574;0;4207;0;1;2
  5793;C;Cub1_4371;1575;0;1832;0;1;2
  5794;C;Cub2_13303;1575;1;4207;0;1;2
  5795;C;Cub2_4371;1576;1;1832;0;1;2
  5796;C;Cub_3877;1576;0;666;0;1;2
  5797;C;Cub1_4372;1577;0;252;0;1;2
  5798;C;Cub2_13304;1577;1;4208;0;1;2
  5799;C;Cub1_13304(1);1578;0;4208;0;1;2
  5800;C;Cub1_13304;1578;0;4209;0;1;2
  5801;C;Cub1_4372;1579;0;1833;0;1;2
  5802;C;Cub2_13304;1579;1;4209;0;1;2
  5803;C;Cub2_4372;1580;1;1833;0;1;2
  5804;C;Cub_3878;1580;0;667;0;1;2
  5805;C;Cub1_4373;1581;0;254;0;1;2
  5806;C;Cub2_13305;1581;1;4210;0;1;2
  5807;C;Cub1_13305(1);1582;0;4210;0;1;2
  5808;C;Cub1_13305;1582;0;4211;0;1;2
  5809;C;Cub1_4373;1583;0;1834;0;1;2
  5810;C;Cub2_13305;1583;1;4211;0;1;2
  5811;C;Cub2_4373;1584;1;1834;0;1;2
  5812;C;Cub_3879;1584;0;668;0;1;2
  5813;C;Cub1_4374;1585;0;255;0;1;2
  5814;C;Cub2_13306;1585;1;4212;0;1;2
  5815;C;Cub1_13306(1);1586;0;4212;0;1;2
  5816;C;Cub1_13306;1586;0;4213;0;1;2
  5817;C;Cub1_4374;1587;0;1835;0;1;2
  5818;C;Cub2_13306;1587;1;4213;0;1;2
  5819;C;Cub2_4374;1588;1;1835;0;1;2
  5820;C;Cub_3880;1588;0;669;0;1;2
  5821;C;Cub1_4376;1589;1;259;0;1;2
  5822;C;Cub2_13308;1589;1;4214;0;1;2
  5823;C;Cub1_13308(1);1590;0;4214;0;1;2
  5824;C;Cub1_13308;1590;0;4215;0;1;2
  5825;C;Cub1_4376;1591;0;1836;0;1;2
  5826;C;Cub2_13308;1591;1;4215;0;1;2
  5827;C;Cub2_4376;1592;1;1836;0;1;2
  5828;C;Cub_3882;1592;0;670;0;1;2
  5829;C;Cub1_4377;1593;0;260;0;1;2
  5830;C;Cub2_13309;1593;1;4216;0;1;2
  5831;C;Cub1_13309(1);1594;0;4216;0;1;2
  5832;C;Cub1_13309;1594;0;4217;0;1;2
  5833;C;Cub1_4377;1595;0;1837;0;1;2
  5834;C;Cub2_13309;1595;1;4217;0;1;2
  5835;C;Cub2_4377;1596;1;1837;0;1;2
  5836;C;Cub_3883;1596;0;671;0;1;2
  5837;C;Cub2_13325;1597;1;4218;0;1;2
  5838;C;Cub_1;1597;1;469;0;1;2
  5839;C;Cub1_13325(1);1598;0;4218;0;1;2
  5840;C;Cub1_13325;1598;0;4219;0;1;2
  5841;C;Cub1_4393;1599;0;1838;0;1;2
  5842;C;Cub2_13325;1599;1;4219;0;1;2
  5843;C;Cub2_4393;1600;1;1838;0;1;2
  5844;C;Cub_3899;1600;0;672;0;1;2
  5845;C;Cub1_4401;1601;1;301;0;1;2
  5846;C;Cub2_13333;1601;1;4220;0;1;2
  5847;C;Cub1_13333(1);1602;0;4220;0;1;2
  5848;C;Cub1_13333;1602;0;4221;0;1;2
  5849;C;Cub1_4401;1603;0;1839;0;1;2
  5850;C;Cub2_13333;1603;1;4221;0;1;2
  5851;C;Cub2_4401;1604;1;1839;0;1;2
  5852;C;Cub_3907;1604;0;673;0;1;2
  5853;C;Cub1_13347;1605;0;4222;0;1;2
  5854;C;Cub2_2953;1605;1;470;0;1;2
  5855;C;Cub1_4415;1606;0;1840;0;1;2
  5856;C;Cub2_13347;1606;1;4222;0;1;2
  5857;C;Cub2_4415;1607;1;1840;0;1;2
  5858;C;Cub_3921;1607;0;674;0;1;2
  5859;C;Cub2_13378;1608;1;4223;0;1;2
  5860;C;Cub_1;1608;1;373;0;1;2
  5861;C;Cub1_13378(1);1609;0;4223;0;1;2
  5862;C;Cub1_13378;1609;0;4224;0;1;2
  5863;C;Cub1_4446;1610;0;1841;0;1;2
  5864;C;Cub2_13378;1610;1;4224;0;1;2
  5865;C;Cub2_4446;1611;1;1841;0;1;2
  5866;C;Cub_3952;1611;0;675;0;1;2
  5867;C;Cub1_13074;1612;0;4225;0;1;2
  5868;C;Cub2_2680;1612;1;27;0;1;2
  5869;C;Cub1_4142;1613;0;1842;0;1;2
  5870;C;Cub2_13074;1613;1;4225;0;1;2
  5871;C;Cub2_4142;1614;1;1842;0;1;2
  5872;C;Cub_3648;1614;0;676;0;1;2
  5873;C;Cub_4(1);1615;1;380;0;1;2
  5874;C;Cub_5;1615;0;501;0;1;2
  5875;C;Cub_6(1);1615;1;482;0;1;2
  5876;C;Cub_7;1615;1;6;0;1;2
  5877;C;Cub_1;1616;1;53;0;1;2
  5878;C;Cubicle_S0.0.0;1616;1;8;0;1;2
  5879;C;Cubicle_S0.0.0;1617;0;8;0;1;2
  5880;C;Cubicle_S0.0.1;1617;1;7;0;1;2
  5881;C;Cubicle_S0.0.1;1618;0;7;0;1;2
  5882;C;Cubicle_S0.0.2;1618;1;9;0;1;2
  5883;C;Cub_1;1619;1;337;0;1;2
  5884;C;Cubicle_S0.0.0;1619;1;11;0;1;2
  5885;C;Cubicle_S0.0.0;1620;0;11;0;1;2
  5886;C;Cubicle_S0.0.1;1620;1;10;0;1;2
  5887;C;Cubicle_S0.0.1;1621;0;10;0;1;2
  5888;C;Cubicle_S0.0.2;1621;1;12;0;1;2
  5889;C;Cub_1;1622;1;1843;0;1;2
  5890;C;Cubicle_S0.0.0;1622;1;14;0;1;2
  5891;C;Cubicle_S0.0.0;1623;0;14;0;1;2
  5892;C;Cubicle_S0.0.1;1623;1;13;0;1;2
  5893;C;Cubicle_S0.0.1;1624;0;13;0;1;2
  5894;C;Cubicle_S0.0.2;1624;1;15;0;1;2
  5895;C;Cubicle_S0.0.0;1625;1;17;0;1;2
  5896;C;Cubicle_S0.0.0;1626;0;17;0;1;2
  5897;C;Cubicle_S0.0.1;1626;1;16;0;1;2
  5898;C;Cubicle_S0.0.1;1627;0;16;0;1;2
  5899;C;Cubicle_S0.0.2;1627;1;18;0;1;2
  5900;C;Cubicle_S0.1.2;1628;0;9;0;1;2
  5901;C;Cubicle_S0.2.2;1628;0;12;0;1;2
  5902;C;Cubicle_S0.3.2;1628;0;15;0;1;2
  5903;C;Cubicle_S0.4.2;1628;0;18;0;1;2
  5904;C;Cub_1;1629;0;679;0;1;2
  5905;C;Cub_2;1629;0;394;0;1;2
  5906;C;Cub_2;1630;0;25;0;1;2
  5907;C;Cub_3;1630;0;27;0;1;2
  5908;C;Cub_6;1630;1;341;0;1;2
  5909;C;Cub_7;1630;1;122;0;1;2
  5910;C;Cub_0;1631;0;189;0;1;2
  5911;C;Cub_1;1631;1;188;0;1;2
  5912;C;Cub_2;1631;0;475;0;1;2
  5913;C;Cub_3;1632;0;368;0;1;2
  5914;C;Cub_4;1632;0;315;0;1;2
  5915;C;Cub_1;1633;1;326;0;1;2
  5916;C;Cub_2;1633;0;218;0;1;2
  5917;C;Cub_3;1633;0;29;0;1;2
  5918;C;Cub_4;1633;0;278;0;1;2
  5919;C;Cub_1;1634;0;326;0;1;2
  5920;C;Cub_2;1634;1;31;0;1;2
  5921;C;Cub_3;1634;0;182;0;1;2
  5922;C;Cub_1;1635;0;37;0;1;2
  5923;C;Cub_2;1635;1;38;0;1;2
  5924;C;Cub_3;1635;0;96;0;1;2
  5925;C;Cub_1;1636;1;152;0;1;2
  5926;C;Cub_3;1636;0;33;0;1;2
  5927;C;Cub_4;1636;0;34;0;1;2
  5928;C;Cub_3;1637;1;499;0;1;2
  5929;C;Cub_4;1637;1;492;0;1;2
  5930;C;Cub_1;1638;0;492;0;1;2
  5931;C;Cub_2;1638;0;493;0;1;2
  5932;C;Cub_3;1638;0;441;0;1;2
  5933;C;Cub_3;1639;0;343;0;1;2
  5934;C;Cub_4;1639;1;493;0;1;2
  5935;C;Cub_1;1641;1;25;0;1;2
  5936;C;Cub_2;1641;0;26;0;1;2
  5937;C;Cub_1;1643;1;170;0;1;2
  5938;C;Cub_2(1);1643;1;378;0;1;2
  5939;C;Cub_1;1644;1;139;0;1;2
  5940;C;Cub_2;1644;1;207;0;1;2
  5941;C;Cub_4;1645;1;109;0;1;2
  5942;C;Cub_5;1645;0;48;0;1;2
  5943;C;Cub_1;1646;1;368;0;1;2
  5944;C;Cub_4;1646;0;370;0;1;2
  5945;C;Cub_1;1647;1;125;0;1;2
  5946;C;Cub_2;1647;1;124;0;1;2
  5947;C;Cub_3;1647;1;494;0;1;2
  5948;C;Cub_4;1647;0;497;0;1;2
  5949;C;Cub_1;1648;0;494;0;1;2
  5950;C;Cub_2;1648;0;;0;1;2
  5951;C;Cub_1;1649;1;497;0;1;2
  5952;C;Cub_2;1649;0;;0;1;2
  5953;C;Cub_0;1650;0;125;0;1;2
  5954;C;Cub_1;1650;1;123;0;1;2
  5955;C;Cub_2;1650;0;498;0;1;2
  5956;C;Cub_1;1651;1;498;0;1;2
  5957;C;Cub_2;1651;0;;0;1;2
  5958;C;Cub_0;1653;0;320;0;1;2
  5959;C;Cub_1;1653;1;321;0;1;2
  5960;C;Cub_2;1653;1;375;0;1;2
  5961;C;Cub_0;1654;0;321;0;1;2
  5962;C;Cub_1;1654;1;319;0;1;2
  5963;C;Cub_0;1655;0;323;0;1;2
  5964;C;Cub_1;1655;1;322;0;1;2
  5965;C;Cub_0;1656;0;334;0;1;2
  5966;C;Cub_1;1656;1;335;0;1;2
  5967;C;Cub_2;1656;0;678;0;1;2
  5968;C;Cub_2(1);1657;1;336;0;1;2
  5969;C;Cub_2;1657;0;376;0;1;2
  5970;C;Cub_1;1658;2;1843;0;1;2
  5971;C;Cub_2;1659;0;1845;0;1;2
  5972;C;Cub_3;1659;0;1843;0;1;2
  5973;C;Cub_0;1660;0;144;0;1;2
  5974;C;Cub_1;1660;1;143;0;1;2
  5975;C;Cub_0;1661;0;145;0;1;2
  5976;C;Cub_1;1661;1;144;0;1;2
  5977;C;Cub_1;1662;1;114;0;1;2
  5978;C;Cub_3;1662;0;407;0;1;2
  5979;C;Cub_4;1662;0;406;0;1;2
  5980;C;Cub_2;1663;0;188;0;1;2
  5981;C;Cub_4;1663;0;120;0;1;2
  5982;C;Cub_5;1663;1;106;0;1;2
  5983;C;Cub_0;1664;0;113;0;1;2
  5984;C;Cub_1;1664;1;112;0;1;2
  5985;C;Cub_0;1665;0;31;0;1;2
  5986;C;Cub_1;1665;1;30;0;1;2
  5987;C;Cub_2;1665;0;533;0;1;2
  5988;C;Cub_1;1666;1;324;0;1;2
  5989;C;Cub_2(1);1666;0;205;0;1;2
  5990;C;Cub_2;1666;1;277;0;1;2
  5991;C;Cub_1;1667;1;39;0;1;2
  5992;C;Cub_2;1667;0;40;0;1;2
  5993;C;Cub_3;1667;0;387;0;1;2
  5994;C;Cub_0;1668;0;97;0;1;2
  5995;C;Cub_1;1668;1;96;0;1;2
  5996;C;Cub_0;1671;0;504;0;1;2
  5997;C;Cub_1(1);1671;1;505;0;1;2
  5998;C;Cub_2(1);1672;0;396;0;1;2
  5999;C;Cub_3(1);1672;0;486;0;1;2
  6000;C;Cub_3;1672;0;170;0;1;2
  6001;C;Cub_4;1672;1;489;0;1;2
  6002;C;Cub_1;1673;1;503;0;1;2
  6003;C;Cub_2;1673;1;490;0;1;2
  6004;C;Cub_2;1674;0;192;0;1;2
  6005;C;Cub_3;1674;0;193;0;1;2
  6006;C;Cub_4;1674;0;194;0;1;2
  6007;C;Cub_5;1674;0;195;0;1;2
  6008;C;Cub_8;1674;1;476;0;1;2
  6009;C;Cub_3;1675;1;396;0;1;2
  6010;C;Cub_4;1675;0;514;0;1;2
  6011;C;Cub_0;1676;0;72;0;1;2
  6012;C;Cub_1;1676;0;481;0;1;2
  6013;C;Cub_2;1676;1;385;0;1;2
  6014;C;Cub_1;1677;0;;0;1;2
  6015;C;Cub_2;1677;1;475;0;1;2
  6016;C;Cub_1;1678;1;199;0;1;2
  6017;C;Cub_2;1678;0;476;0;1;2
  6018;C;Cub_3;1678;0;106;0;1;2
  6019;C;Cub_0;1679;0;121;0;1;2
  6020;C;Cub_1;1679;1;120;0;1;2
  6021;C;Cub_0;1680;0;122;0;1;2
  6022;C;Cub_1;1680;1;121;0;1;2
  6023;C;Cub_2;1682;1;478;0;1;2
  6024;C;Cub_3(1);1682;0;477;0;1;2
  6025;C;Cub_1;1683;1;479;0;1;2
  6026;C;Cub_2;1683;0;248;0;1;2
  6027;C;Cub_1;1684;0;480;0;1;2
  6028;C;Cub_2;1684;0;67;0;1;2
  6029;C;Cub_3;1684;1;383;0;1;2
  6030;C;Cub_1;1685;1;195;0;1;2
  6031;C;Cub_2;1685;0;196;0;1;2
  6032;C;Cub_3;1685;0;197;0;1;2
  6033;C;Cub_1;1686;0;71;0;1;2
  6034;C;Cub_2;1686;1;481;0;1;2
  6035;C;Cub_3;1686;1;394;0;1;2
  6036;C;Cub_1;1687;0;495;0;1;2
  6037;C;Cub_2(1);1687;0;491;0;1;2
  6038;C;Cub_3;1687;1;379;0;1;2
  6039;C;Cub_3;1688;1;496;0;1;2
  6040;C;Cub_4(1);1688;0;500;0;1;2
  6041;C;Cub_4(2);1688;0;6;0;1;2
  6042;C;Cub_4;1688;0;379;0;1;2
  6043;C;Cub_1;1689;1;48;0;1;2
  6044;C;Cub_2;1689;0;496;0;1;2
  6045;C;Cub_1;1690;1;486;0;1;2
  6046;C;Cub_2;1690;0;506;0;1;2
  6047;C;Cub_3;1690;0;484;0;1;2
  6048;C;Cub_1;1691;0;169;0;1;2
  6049;C;Cub_2;1691;1;487;0;1;2
  6050;C;Cub_1;1692;0;505;0;1;2
  6051;C;Cub_2;1692;1;488;0;1;2
  6052;C;Cub_1;1693;1;477;0;1;2
  6053;C;Cub_1;1694;1;196;0;1;2
  6054;C;Cub_2;1694;0;198;0;1;2
  6055;C;Cub_1;1695;1;333;0;1;2
  6056;C;Cub_0;1696;0;373;0;1;2
  6057;C;Cub_1;1696;1;372;0;1;2
  6058;C;Cub_1;1697;0;336;0;1;2
  6059;C;Cub_2;1697;0;335;0;1;2
  6060;C;Cub_1;1698;0;269;0;1;2
  6061;C;Cub_2;1698;0;517;0;1;2
  6062;C;Cub_1;1699;1;485;0;1;2
  6063;C;Cub_2;1699;0;;0;1;2
  6064;C;Cub_3;1699;0;;0;1;2
  6065;C;Cub_0;1700;0;485;0;1;2
  6066;C;Cub_1;1700;1;484;0;1;2
  6067;C;Cub_2;1700;0;507;0;1;2
  6068;C;Cub_0;1701;0;204;0;1;2
  6069;C;Cub_0;1702;0;206;0;1;2
  6070;C;Cub_1;1702;1;205;0;1;2
  6071;C;Cub_2;1702;0;532;0;1;2
  6072;C;Cub_2;1704;0;190;0;1;2
  6073;C;Cub_3;1704;0;107;0;1;2
  6074;C;Cub_4;1704;0;199;0;1;2
  6075;C;Cub_2;1705;0;822;0;1;2
  6076;C;Cub_5;1705;1;500;0;1;2
  6077;C;Cub_6;1705;1;501;0;1;2
  6078;C;Cub_7;1705;0;21;0;1;2
  6079;C;Cub_3;1706;0;65;0;1;2
  6080;C;Cub_4;1706;1;1844;0;1;2
  6081;C;Cub_5;1706;0;64;0;1;2
  6082;C;Cub_1;1707;0;191;0;1;2
  6083;C;Cub_2;1707;1;107;0;1;2
  6084;C;Cub_4;1707;0;109;0;1;2
  6085;C;Cub_5;1707;0;136;0;1;2
  6086;C;Cub_1;1708;1;369;0;1;2
  6087;C;Cub_4;1708;0;186;0;1;2
  6088;C;Cub_5;1708;0;371;0;1;2
  6089;C;Cub_1;1709;1;395;0;1;2
  6090;C;Cub_2;1709;0;680;0;1;2
  6091;C;Cub_2;1710;1;399;0;1;2
  6092;C;Cub_3;1710;0;681;0;1;2
  6093;C;Cub_2;1711;0;474;0;1;2
  6094;C;Cub_3(1);1711;0;380;0;1;2
  6095;C;Cub_3;1711;1;491;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:40);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  6096;C;Switch;4855;1;;cbk
  6097;C;Switch;4856;1;;cbk
  6098;C;Switch;4857;1;;cbk
  6099;C;Switch;4858;1;;cbk
  6100;C;Switch;4859;1;;cbk
  6101;C;Switch;690;1;;cbk
  6102;C;Switch;691;1;;cbk
  6103;C;Switch;692;1;;cbk
  6104;C;Switch;693;1;;cbk
  6105;C;Switch;694;1;;cbk
  6106;C;Switch;695;1;;cbk
  6107;C;Switch;696;1;;cbk
  6108;C;Switch;697;1;;cbk
  6109;C;Switch;698;1;;cbk
  6110;C;Switch;699;1;;cbk
  6111;C;Switch;700;1;;cbk
  6112;C;Switch;701;1;;cbk
  6113;C;Switch;702;1;;cbk
  6114;C;Switch;703;1;;cbk
  6115;C;Switch;704;1;;cbk
  6116;C;Switch;705;1;;cbk
  6117;C;Switch;706;1;;cbk
  6118;C;Switch;707;1;;cbk
  6119;C;Switch;708;1;;cbk
  6120;C;Switch;709;1;;cbk
  6121;C;Switch;710;1;;cbk
  6122;C;Switch;711;1;;cbk
  6123;C;Switch;712;1;;cbk
  6124;C;Switch;713;1;;cbk
  6125;C;Switch;714;1;;cbk
  6126;C;Switch;715;1;;cbk
  6127;C;Switch;716;1;;cbk
  6128;C;Switch;717;1;;cbk
  6129;C;Switch;718;1;;cbk
  6130;C;Switch;719;1;;cbk
  6131;C;Switch;720;1;;cbk
  6132;C;Switch;721;1;;cbk
  6133;C;Switch;722;1;;cbk
  6134;C;Switch;723;1;;cbk
  6135;C;Switch;724;1;;cbk
  6136;C;Switch;725;1;;cbk
  6137;C;Switch;726;1;;cbk
  6138;C;Switch;727;1;;cbk
  6139;C;Switch;728;1;;cbk
  6140;C;Switch;729;1;;cbk
  6141;C;Switch;730;1;;cbk
  6142;C;Switch;731;1;;cbk
  6143;C;Switch;732;1;;cbk
  6144;C;Switch;733;1;;cbk
  6145;C;Switch;734;1;;cbk
  6146;C;Switch;735;1;;cbk
  6147;C;Switch;736;1;;cbk
  6148;C;Switch;737;1;;cbk
  6149;C;Switch;738;1;;cbk
  6150;C;Switch;739;1;;cbk
  6151;C;Switch;740;1;;cbk
  6152;C;Switch;741;1;;cbk
  6153;C;Switch;742;1;;cbk
  6154;C;Switch;743;1;;cbk
  6155;C;Switch;744;1;;cbk
  6156;C;Switch;745;1;;cbk
  6157;C;Switch;746;1;;cbk
  6158;C;Switch;747;1;;cbk
  6159;C;Switch;748;1;;cbk
  6160;C;Switch;749;1;;cbk
  6161;C;Switch;750;1;;cbk
  6162;C;Switch;751;1;;cbk
  6163;C;Switch;752;1;;cbk
  6164;C;Switch;753;1;;cbk
  6165;C;Switch;754;1;;cbk
  6166;C;Switch;755;1;;cbk
  6167;C;Switch;756;1;;cbk
  6168;C;Switch;757;1;;cbk
  6169;C;Switch;758;1;;cbk
  6170;C;Switch;759;1;;cbk
  6171;C;Switch;760;1;;cbk
  6172;C;Switch;761;1;;cbk
  6173;C;Switch;762;1;;cbk
  6174;C;Switch;763;1;;cbk
  6175;C;Switch;764;1;;cbk
  6176;C;Switch;765;1;;cbk
  6177;C;Switch;766;1;;cbk
  6178;C;Switch;767;1;;cbk
  6179;C;Switch;768;1;;cbk
  6180;C;Switch;769;1;;cbk
  6181;C;Switch;770;1;;cbk
  6182;C;Switch;771;1;;cbk
  6183;C;Switch;773;1;;cbk
  6184;C;Switch;774;1;;cbk
  6185;C;Switch;775;1;;cbk
  6186;C;Switch;776;1;;cbk
  6187;C;Switch;777;1;;cbk
  6188;C;Switch;778;1;;cbk
  6189;C;Switch;779;1;;cbk
  6190;C;Switch;780;1;;cbk
  6191;C;Switch;781;1;;cbk
  6192;C;Switch;782;1;;cbk
  6193;C;Switch;783;1;;cbk
  6194;C;Switch;784;1;;cbk
  6195;C;Switch;785;1;;cbk
  6196;C;Switch;786;1;;cbk
  6197;C;Switch;787;1;;cbk
  6198;C;Switch;788;1;;cbk
  6199;C;Switch;789;1;;cbk
  6200;C;Switch;790;1;;cbk
  6201;C;Switch;791;1;;cbk
  6202;C;Switch;792;1;;cbk
  6203;C;Switch;793;1;;cbk
  6204;C;Switch;794;1;;cbk
  6205;C;Switch;795;1;;cbk
  6206;C;Switch;796;1;;cbk
  6207;C;Switch;797;1;;cbk
  6208;C;Switch;798;1;;cbk
  6209;C;Switch;799;1;;cbk
  6210;C;Switch;800;1;;cbk
  6211;C;Switch;801;1;;cbk
  6212;C;Switch;802;1;;cbk
  6213;C;Switch;803;1;;cbk
  6214;C;Switch;804;1;;cbk
  6215;C;Switch;805;1;;cbk
  6216;C;Switch;806;1;;cbk
  6217;C;Switch;807;1;;cbk
  6218;C;Switch;808;1;;cbk
  6219;C;Switch;809;1;;cbk
  6220;C;Switch;810;1;;cbk
  6221;C;Switch;811;1;;cbk
  6222;C;Switch;812;1;;cbk
  6223;C;Switch;813;1;;cbk
  6224;C;Switch;814;1;;cbk
  6225;C;Switch;815;1;;cbk
  6226;C;Switch;816;1;;cbk
  6227;C;Switch;817;1;;cbk
  6228;C;Switch;818;1;;cbk
  6229;C;Switch;819;1;;cbk
  6230;C;Switch;820;1;;cbk
  6231;C;Switch;5971;1;;cbk
  6232;C;Switch;5972;1;;cbk
  6233;C;Switch;6056;1;;cbk
  6234;C;Switch;6075;0;;cbk
  6235;C;Switch;6076;1;;cbk
  6236;C;Switch;6077;1;;cbk
  6237;C;Switch;6078;1;;cbk


$$TypCon;FID(a:40);OP(a:1);loc_name(a:40);sline(r);ncsub(i);dsubc(r);rpha(r);diaco(r);erpha(r);diatub(r);iskin(i);tmax(r);rpha_tmax(r);uline(r)
  6238;C;AA025;0.125;1;0.1;1.31;6.5;2.36;16;1;80;1.31;22.9
  6239;C;AA035;0.16;1;0.1;0.952;7.6;2.759;16;1;80;0.952;22.9
  6240;C;AA050;0.195;1;0.1;0.663;9.1;3.303;16;1;80;0.663;22.9
  6241;C;AA070;0.235;1;0.1;0.484;10.8;3.92;16;1;80;0.484;22.9
  6242;C;AA120;0.34;1;0.1;0.275;14.3;5.191;16;1;80;0.275;22.9
  6243;C;N2050;0.25;1;0.1;0.494;12.26;4.28;16;1;80;0.494;22.9
  6244;C;N2120;0.405;1;0.1;0.196;17.45;6.09;16;1;80;0.196;22.9


$$TypFuse;FID(a:40);OP(a:1);loc_name(a:40);itype(i);urat(r);irat(r);frq(r);pmelt(p);chartype(i);interpol(i);vmat:SIZEROW(i);vmat:SIZECOL(i)
  6245;C;100K;1;27;100;60;;0;0;1;0


$$TypGeo;FID(a:40);OP(a:1);loc_name(a:40);nlear(i);nlcir(i);xy_e:SIZEROW(i);xy_e:SIZECOL(i);xy_c:SIZEROW(i);xy_c:SIZECOL(i);xy_c:0:0(r);xy_c:0:1(r);xy_c:0:2(r);xy_c:0:3(r);xy_c:0:4(r);xy_c:0:5(r);xy_c:0:6(r)
  6246;C;DV22;0;1;0;0;1;7;3;0.9;0.9;0.9;11.2;10.3;9.4


$$TypLne;FID(a:40);OP(a:1);loc_name(a:40);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:2);bline(r);bline0(r)
  6247;C;AAAC 120mm_22.9kV;22.9;0.34;0.148;1;0.2828;0.429519;0.2828;0.429519;10.608;80;80;0;3;0;60;Al;48.63185;0
  6248;C;AAAC_25mm2_22.9kV;22.9;0.125;1;1;1.3511;0.492469;1.3511;0.492469;0;80;75;0;3;0;60;Ad;3.327467;1.904072
  6249;C;AAAC_35mm2_22.9kV;22.9;0.095;1;1;0.9651;0.480509;0.9651;0.480509;0;75;75;0;3;0;60;Ad;0;0
  6250;C;AAAC_50mm2_22.9kV;22.9;0.195;1;1;0.6755;0.466878;0.6755;0.466878;0;75;75;0;3;0;60;Ad;3.437182;3.437182
  6251;C;AAAC_70mm2_22.9KV;22.9;0.235;1;1;0.4825;0.492469;0.4825;0.492469;0;80;80;0;3;0;60;Al;3.598;1.598
  6252;C;N2XSY-120mm2/22.9kV;22.9;0.331;0.497;0;0.196;0.175;0.196;0.175;0;90;80;0;3;0;60;Cu;80;70
  6253;C;N2XSY-50mm2/22.9kV;22.9;0.198;0.287;0;0.498;0.199;0.498;0.199;0;90;80;0;3;0;60;Cu;80;70
  6254;C;SUMTN2120;22.9;0.405;1;0;0.196;0.21;0.686;0.735;17.45;80;150;0;3;0;50;Cu;103.6726;103.6726


$$TypSym;FID(a:40);OP(a:1);loc_name(a:40);sgn(r);ugn(r);cosn(r);xd(r);xq(r);xdsss(r);rstr(r);xdsat(r);satur(i);nphase(i);nslty(i);x0sy(r);r0sy(r);x2sy(r);r2sy(r);iopt_data(i);xds(r);xqs(r);xdss(r);xqss(r);xrlq(r);tds(r);tqs(r);tdss(r);tqss(r)
  6255;C;Generador Nasca 9.9 MVA;9.9;22.9;0.96;2;2;0.2;0;1.2;0;3;2;0.1;0;0.2;0;1;0.3;0.3;0.2;0.2;0;1;1;0.05;0.05


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:40);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:2);tr2cn_l(a:2);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:20)
  6256;C;M50099;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6257;C;M50100;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6258;C;M50102;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6259;C;M50106;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6260;C;M50122;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6261;C;M50123;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6262;C;M50135;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6263;C;M50138;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6264;C;M50145;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6265;C;M50146;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6266;C;M50149;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6267;C;M50150;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6268;C;M50153;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6269;C;M50154;3;0.5;60;22.9;0.22;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6270;C;M50156;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6271;C;M50157;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6272;C;M50162;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6273;C;M50163;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6274;C;M50169;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6275;C;M50171;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6276;C;M50172;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6277;C;M50173;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6278;C;M50174;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6279;C;M50175;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6280;C;M50176;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6281;C;M50179;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6282;C;M50180;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6283;C;M50184;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6284;C;M50185;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6285;C;M50188;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6286;C;M50194(1);3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6287;C;M50195;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6288;C;M50196;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6289;C;M50197;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6290;C;M50200;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6291;C;M50201;3;0.5;60;22.9;0.22;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6292;C;M50202;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6293;C;M50209;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6294;C;M50210;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6295;C;M50225;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6296;C;M50226;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6297;C;M50244;3;0.5;60;22.9;0.22;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6298;C;M50246;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6299;C;M50247;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6300;C;M50249;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6301;C;M50251;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6302;C;M50259;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6303;C;M50261;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6304;C;M50262;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6305;C;M50276;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6306;C;M50280;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6307;C;M50289;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6308;C;M50290;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6309;C;M50292;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6310;C;M50293;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6311;C;M50294;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6312;C;M50295;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6313;C;M50296;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6314;C;M50297;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6315;C;M50299;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6316;C;M50300;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6317;C;M50301;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6318;C;M50302;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6319;C;M50304;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6320;C;M50307;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6321;C;M50308;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6322;C;M50309;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6323;C;M50310;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6324;C;M50311;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6325;C;M50312;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6326;C;M50313;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6327;C;M50314;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6328;C;M50315;3;0.5;60;22.9;0.22;3.207819;0.342;3;0;D;YN;5;0;0.09777;100;1;0;2.5;0;3;1;5;
  6329;C;SE50064(1);3;0.5;60;22.9;0.22;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6330;C;SE50075;3;0.5;60;22.9;0.38;3.542654;0.342;3;0;D;YN;5;0;0.42672;100;1;0;2.5;0;3;1;5;
  6331;C;SE50076;3;0.5;60;22.9;0.38;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6332;C;SE50077;3;0.5;60;22.9;0.38;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6333;C;SE50078;3;0.5;60;22.9;0.38;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6334;C;SE50079;1;0.5;60;22.9;0.44;2.672901;0.342;3;0;Y;YN;0;0;0.08445;100;1;0;2.5;0;3;1;5;
  6335;C;SE50080;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6336;C;SE50081;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.10666;100;1;0;2.5;0;3;1;5;
  6337;C;SE50082;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6338;C;SE50083;3;0.5;60;22.9;0.44;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6339;C;SE50084;3;0.5;60;22.9;0.38;3.02235;0.342;3;0;D;YN;5;0;0.2074;100;1;0;2.5;0;3;1;5;
  6340;C;SE50085;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.10666;100;1;0;2.5;0;3;1;5;
  6341;C;SE50086;3;0.5;60;22.9;0.44;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6342;C;SE50087;3;0.5;60;22.9;0.38;3.02235;0.342;3;0;D;YN;5;0;0.2074;100;1;0;2.5;0;3;1;5;
  6343;C;SE50088;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6344;C;SE50089;3;0.5;60;22.9;0.44;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6345;C;SE50090;3;0.5;60;22.9;0.44;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6346;C;SE50091;3;0.5;60;22.9;0.38;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6347;C;SE50092;3;0.5;60;22.9;0.38;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6348;C;SE50093;3;0.5;60;22.9;0.38;3.02235;0.342;3;0;D;YN;5;0;0.2074;100;1;0;2.5;0;3;1;5;
  6349;C;SE50094;3;0.5;60;22.9;0.44;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6350;C;SE50095;3;0.5;60;22.9;0.38;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6351;C;SE50096;3;0.5;60;22.9;0.44;3.017283;0.342;3;0;D;YN;5;0;0.13068;100;1;0;2.5;0;3;1;5;
  6352;C;SE50108;3;0.5;60;22.9;0.22;3.380311;0.342;3;0;D;YN;5;0;0.2892;100;1;0;2.5;0;3;1;5;
  6353;C;SE50126;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.06222;100;1;0;2.5;0;3;1;5;
  6354;C;SE50132(1);3;0.5;60;22.9;0.38;3.041381;0.342;3;0;D;YN;5;0;0.133325;100;1;0;2.5;0;3;1;5;
  6355;C;SE50167;3;0.5;60;22.9;0.38;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6356;C;SE50178;3;0.5;60;22.9;0.44;3.537867;0.342;3;0;D;YN;5;0;0.4;100;1;0;2.5;0;3;1;5;
  6357;C;SE50243;3;0.5;60;22.9;0.38;3.542654;0.342;3;0;D;YN;5;0;0.42672;100;1;0;2.5;0;3;1;5;
  6358;C;SE50249;3;0.5;60;22.9;0.38;3.159778;0.342;3;0;D;YN;5;0;0.25935;100;1;0;2.5;0;3;1;5;
  6359;C;SE50250;1;0.5;60;13.2;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.03111;100;1;0;2.5;0;3;1;5;
  6360;C;SE50254;3;0.5;60;22.9;0.44;3.367863;0.342;3;0;D;YN;5;0;0.06518;100;1;0;2.5;0;3;1;5;
  6361;C;SE50255;3;0.5;60;22.9;0.22;3.367863;0.342;3;0;D;YN;5;0;0.06518;100;1;0;2.5;0;3;1;5;
  6362;C;SE50256;3;0.5;60;22.9;0.38;3.367863;0.342;3;0;D;YN;5;0;0.06518;100;1;0;2.5;0;3;1;5;
  6363;C;SE50265;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.024888;100;1;0;2.5;0;3;1;5;
  6364;C;SE50266;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.018666;100;1;0;2.5;0;3;1;5;
  6365;C;SE50267;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.018666;100;1;0;2.5;0;3;1;5;
  6366;C;SE50268;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.018666;100;1;0;2.5;0;3;1;5;
  6367;C;SE50269;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.018666;100;1;0;2.5;0;3;1;5;
  6368;C;SE50271;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.018666;100;1;0;2.5;0;3;1;5;
  6369;C;SE50272;1;0.5;60;22.9;0.44;2.877933;0.342;3;0;Y;YN;0;0;0.024888;100;1;0;2.5;0;3;1;5;
  6370;C;SE50288;3;0.5;60;22.9;0.22;3.02235;0.342;3;0;D;YN;5;0;0.2074;100;1;0;2.5;0;3;1;5;
  6371;C;SE50290-6;3;0.5;60;22.9;0.44;3.159778;0.342;3;0;D;YN;5;0;0.25935;100;1;0;2.5;0;3;1;5;
  6372;C;SE50299;3;0.5;60;22.9;0.22;3.93117;0.342;3;0;D;YN;5;0;0.689;100;1;0;2.5;0;3;1;5;
  6373;C;SE50318;3;0.5;60;22.9;0.38;3.380311;0.342;3;0;D;YN;5;0;0.3615;100;1;0;2.5;0;3;1;5;
  6374;C;SE50320;3;0.5;60;22.9;0.38;3.02235;0.342;3;0;D;YN;5;0;0.2074;100;1;0;2.5;0;3;1;5;


$$TypTr3;FID(a:40);OP(a:1);loc_name(a:40);strn3_h(r);strn3_m(r);strn3_l(r);utrn3_h(r);utrn3_m(r);utrn3_l(r);uktr3_h(r);uktr3_m(r);uktr3_l(r);pcut3_h(r);pcut3_m(r);pcut3_l(r);uk0hm(r);uk0ml(r);uk0hl(r);ur0hm(r);ur0ml(r);ur0hl(r);tr3cn_h(a:2);tr3cn_m(a:2);tr3cn_l(a:2);nt3ag_h(r);nt3ag_m(r);nt3ag_l(r);curm3(r);pfe(r);du3tp_h(r);ph3tr_h(r);n3tp0_h(i);n3tmn_h(i);n3tmx_h(i);du3tp_m(r);ph3tr_m(r);n3tp0_m(i);n3tmn_m(i);n3tmx_m(i);du3tp_l(r);ph3tr_l(r);n3tp0_l(i);n3tmn_l(i);n3tmx_l(i);itapos(i);i3loc(i)
  6375;C;SET NAZCA 40/24/25 MVA -60/22.9/10KV;40;25;25;60;22.9;10;8.33;25.53;13.71;121.88;149.08;118.39;8.1416;23.627;12.825;0;0;0;YN;YN;D;0;0;5;0.050625;12.907;1.695;0;0;-9;9;0;0;0;0;0;0;0;0;0;0;0;0


$$TypVoltreg;FID(a:40);OP(a:1);loc_name(a:40);type(i);config(i);frnom(r);Un(r);In(r);pcReg(r);nntap0(i);ntapmin(i);ntapmax(i);uk(r);pcu(r)
  6376;C;Regulator Nasca(1);0;1;60;22.9;150;10;0;-16;16;0.3;0
